
--- Pagina 201 ---
Withdrawn final
Ingetrokken definitief
Voor koeling is de maandelijks gemiddelde temperatuur van de rekenzone, θint;op;H;zi;mi, in °C, 
gegeven door de volgende formules: 
(
)
(
)
0,001
mi
t
+
=
+


zi;mi
zi;mi
zi;mi
mi
zi;mi
Q
Q
θ
θ
H
C;gn;
C;nd;
int;op;C;
e;avg;
C;ht;
 
 (7.80) 
waarin: 
 
 (7.81) 
waarin: 
θe;avg;mi 
is de maandelijks gemiddelde buitentemperatuur, zoals bepaald in 17.2, 
in °C; 
QC;nd;zi;mi 
is de maandelijkse energiebehoefte voor koeling, voor de rekenzone zi en 
maand mi, bepaald volgens 7.2.2, in kWh; 
QC;gn;zi;mi 
is de totale warmtewinst voor koeling, bepaald volgens 7.2.3, in kWh; 
HC;ht;zi;mi 
is de warmteoverdrachtcoëfficiënt door transmissie en ventilatie voor 
koeling, in W/K; 
tmi 
is de rekenwaarde voor de lengte van de beschouwde maand, bepaald 
volgens 17.2, in h; 
QC;ht;zi;mi 
is de totale warmteoverdracht door transmissie en ventilatie voor koeling, 
bepaald volgens 7.2.3, in kWh; 
θint;set;C;stc;zi;mi 
is de setpointtemperatuur van de rekenzone voor koeling voor de thermisch 
geconditioneerde zones, bepaald volgens 7.9.4, in °C. 
OPMERKING  
De formules zijn slechts een uitdrukking voor de maandelijkse warmtebalans, waarbij rekening 
wordt gehouden met het effect van onderbreking en onbenutte warmteverliezen. 
Als voor een specifiek systeem geen onderscheid kan worden gemaakt tussen verwarmingsmodus en 
koelmodus, moet de gemiddelde temperatuur van de rekenzone per maand worden bepaald door 
weging van de temperatuur voor de verwarmingsmodus en koelmodus op basis van de 
respectievelijke warmte- en koudebehoefte. 
7.9.7 
Berekende temperatuur van een aangrenzende onverwarmde ruimte als 
outputvariabele 
De maandelijks gemiddelde temperatuur in een aangrenzende onverwarmde ruimte k, 
θztu,k;zi;H/C;mi, in °C, wordt bepaald volgens onderstaande formule: 
(
)




−
−

−
ztu, ;
;H/C;
int;set;H/C;stc;zi ,m i
ztu,
int;set;H/C;stc;
,
e avg
k zi
mi
k mi
zi mi
mi
b
;
;
;
 (7.82) 
(
)


=
−


C;ht; ;
C;ht; ;
int;set;C;stc; ;
e;avg;
0,001
 
 
zi mi
zi mi
zi mi
mi
mi
Q
H
t
201
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 202 ---
Withdrawn final
Ingetrokken definitief
waarin, voor elke maand mi: 
θe;avg;mi 
is de gemiddelde buitentemperatuur in maand mi, bepaald volgens 17.2, 
in °C; 
bU,k;mi 
is een dimensieloze reductiefactor de temperatuurverschillen tussen de 
buitenlucht en de temperatuur in de aangrenzende onverwarmde ruimte k, 
in maand mi, bepaald volgens 8.4.1; 
θint;set;H/C;stc;zi;mi is de setpointtemperatuur van de rekenzone voor verwarming/koeling 
voor de thermisch geconditioneerde zones, bepaald volgens 7.9.4, in °C; 
 
als er meer dan één aangrenzende rekenzone is, worden de temperaturen 
gewogen op basis van de distributiefactor voor de warmteoverdracht 
tussen rekenzone zi;j en de aangrenzende onverwarmde ruimte ztu, 
Fj;ztu;zi;mi, zoals bepaald in 7.6.4; 
θe;avg;mi 
is de maandelijks gemiddelde buitentemperatuur, zoals bepaald in 17.2, 
in °C. 
Als deze temperatuur als input wordt gebruikt en er geen verschil kan worden gemaakt tussen de 
verwarmings- en koelstand, dan moet de temperatuur voor de verwarmings- en koelstand per maand 
worden gewogen met respectievelijk de warmte- en koudebehoefte.  
7.10 Lengte van het verwarmings- of koelseizoen voor gebruik van 
seizoensafhankelijke voorzieningen 
Als de gebruikstijd van seizoensafhankelijke voorzieningen, zoals pompen voor het 
verwarmingssysteem, moet worden beoordeeld zonder gedetailleerde data, kan de lengte van het 
verwarmingsseizoen worden benaderd door de som van de maanden die een warmtebehoefte hoger 
dan nul hebben. 
Als de gebruikstijd van seizoensafhankelijke voorzieningen, zoals ventilatoren voor het koelsysteem, 
moet worden beoordeeld zonder gedetailleerde data, kan de lengte van het koelseizoen worden 
benaderd door de som van de maanden die een koudebehoefte hoger dan nul hebben. 
202
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 203 ---
Withdrawn final
Ingetrokken definitief
8 Transmissie 
8.1 Modellering van de gebouwomhulling 
Modelleer de uitwendige gebouwomhulling tot een aaneengesloten systeem van ondoorschijnende 
elementen, ramen en deuren (inclusief kozijnen) en lineaire thermische bruggen, in vlakken en lijnen 
zoals aangegeven in figuur 8.1. 
OPMERKING 
De modellering van de gebouwomhulling is volgens 4.2 van NEN-EN-ISO 13789:2017. 
 
Legenda 
A werkelijke situatie 
1 warmteverlies via de grond, zie 8.3 
B modelbenadering NEN-EN-ISO 13789 
2 vlakken, zie K.1.2 
C modelbenadering NEN-EN-ISO 13370 
3 ramen, deuren, kozijnen, zie K.2 
 
 
4 lijnvormige elementen, zie K.1.4 
 
 
5 kozijnaansluitingen (als lijnvormig element), zie 8.2.3 
Figuur 8.1 — Verdeling van de uitwendige scheidingsconstructie in vlakken en lijnvormige 
elementen 
De grens tussen het deel van de uitwendige constructie boven de grond en het deel waardoor 
warmteverlies zowel naar de buitenlucht als naar de grond optreedt, wordt gevormd door: 
a) voor vloeren die op staal zijn gefundeerd, boven kruipruimten en onverwarmde kelders: het vlak 
dat samenvalt met het vlak van de bovenzijde van de vloer; 
b) voor gebouwen met een verwarmde ruimte onder het maaiveld: het vlak dat samenvalt met het 
aansluitende terrein. 
A
B
1
C
2
4
5
3
203
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 204 ---
Withdrawn final
Ingetrokken definitief
8.2 Bepaling van de directe warmteverliescoëfficiënt tussen de verwarmde ruimte en 
de buitenlucht, HD  
8.2.1 Berekening van de directe warmteverliescoëfficiënt 
De directe warmteverliescoëfficiënt tussen de verwarmde ruimte en de buitenlucht, HD, in W/K, wordt 
berekend met: 
 
(8.1)
 
waarin: 
AT;i is de geprojecteerde oppervlakte van het vlakke element i van de uitwendige 
scheidingsconstructie, bepaald volgens K.1.2, in m2; 
UC;i is de warmtedoorgangscoëfficiënt, van het vlakke element i van de uitwendige 
scheidingsconstructie, berekend volgens 8.2.2, in W/(m2K); 
k 
is de lengte van de lineaire thermische brug, k, bepaald volgens K.1.4, in m; 
ψk is de lineaire warmteverliescoëfficiënt van de thermische brug, k, bepaald volgens 8.2.3.1 , in 
W/(m·K); 
χj 
is de warmteverliescoëfficiënt van de puntvormige thermische brug, j, berekend volgens 
8.2.4, in W/K. 
OPMERKING 1 
Deze formule is ontleend aan 4.3 van NEN-EN-ISO 13789:2017. 
OPMERKING 2 
Zie figuur 8.2 voor een toelichting op de oppervlakten en lineaire thermische bruggen die bij 
de berekening van HD behoren te worden meegenomen. 
OPMERKING 3 
Voor drijvende bouwwerken wordt transmissie naar water als transmissie naar buitenlucht 
berekend. Constructies in contact met water worden daarom meegenomen in de directe 
warmteoverdrachtcoëfficiënt tussen de verwarmde ruimte en de buitenlucht. 
OPMERKING 4 
Alleen regelmatig voorkomende puntvormige thermische bruggen worden meegenomen in de 
berekening; incidentele puntvormige thermische bruggen worden buiten beschouwing gelaten. 
Bevestigingshulpmiddelen, zoals spouwankers, worden niet als puntvormige thermische brug in rekening 
gebracht. In plaats daarvan worden deze in rekening gebracht in 8.2.2.2.2.1. In deze gevallen geldt χ = 0 W/K. 
OPMERKING 5 
Wanneer sprake is van een grondpakket op een dak van een verblijfsruimte of een kelder moet 
de warmtedoorgangscoëfficiënt van het dak met grondpakket worden berekend conform 8.2. 
In verband met de berekening van TOjuli (volgens 5.7) wordt de directe warmteverliescoëfficiënt per 
oriëntatie bepaald. De directe warmteverliescoëfficiënt als gevolg van lineaire thermische bruggen 
(k × ψk) die deel uitmaakt van constructiedelen met verschillende oriëntaties, moet om die reden over 
de verschillende oriëntaties worden verdeeld. Het verlies als gevolg van deze thermische brug moet 
daarbij gelijk worden verdeeld over de oriëntaties. 
In afwijking hiervan kan de directe warmteverliescoëfficiënt tussen de verwarmde ruimte en de 
buitenlucht ook worden berekend met een forfaitaire verrekening van de lineaire thermische bruggen. 
HD =
AT
;i
×UC;i
æ
èç
ö
ø÷
iå
+
ℓk ×y k
(
)
kå
+
c j
jå
204
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 205 ---
Withdrawn final
Ingetrokken definitief
In dat geval wordt de directe warmteverliescoëfficiënt tussen de verwarmde ruimte en de buitenlucht, 
HD, in W/K, berekend met: 
 
(8.2)
 
De forfaitaire verrekening van lineaire thermische bruggen mag alleen worden toegepast wanneer dit 
voor het gehele gebouw wordt gedaan; warmteverliescoëfficiënt-berekening met vermenging van 
forfaitaire en niet-forfaitaire rekenmethoden is niet toegelaten. 
ΔUfor 
is de forfaitaire toeslag voor de verrekening van de lineaire thermische bruggen, in 
W/(m2K), bepaald volgens: 
 
(8.3) 
waarin: 
AT;ntr;i is de geprojecteerde oppervlakte van het ondoorschijnende vlak i, niet zijnde een vloer 
boven een kruipruimte of direct op ondergrond of een paneel, bepaald volgens K.1.2, in m2; 
UC;ntr;i is de warmtedoorgangscoëfficiënt van het ondoorschijnende vlak i, niet zijnde een vloer 
boven een kruipruimte of direct op ondergrond of een paneel, bepaald volgens 8.2.2.2, in 
W/(m2K). 
OPMERKING 7 Alle ondoorschijnende vlakken, niet zijnde een vloer boven een kruipruimte of direct op 
ondergrond of een paneel worden hierin meegerekend. De forfaitaire verrekening van de lineaire thermische 
bruggen voor vloeren is opgenomen in 8.3.3.1. 
OPMERKING 8 
ΔUfor wordt bepaald op basis van de eigenschappen van de ondoorschijnende delen van de 
scheidingsconstructie, maar is wel op alle delen van de scheidingsconstructie van toepassing. 
De consequentie van formule (8.3) is dat bij goed geïsoleerde constructies (dus een lage U-waarde) een hoge 
toeslag wordt meegenomen. Dus hoe lager de warmtedoorgang (warmteverlies), hoe hoger de toeslag.  
OPMERKING 9 Zie voorbeeldgetallen in onderstaande tabel. 
Tabel 8.1 — Voorbeeldgetallen forfaitaire toeslag voor verrekening van lineaire thermische 
bruggen 
Gemiddelde U-waarde van de niet-
transparante uitwendige 
scheidingsconstructies, niet zijnde een vloer 
boven een kruipruimte of direct op de 
ondergrond of een paneel in een pui [W/m2·K] 
Ufor 
W/m·2K 
0,8 
0,0 
0,6 
0,05 
0,4 
0,1 
 
(
)
(
)

+

=
i
i
i
U
Δ
U
A
H
for
C;
T;
for
D;
(
)






















−


−
=


4,0
25
,0
1,0
;
0
max
ntr;
T;
ntr;
C;
ntr;
T;
for
i
i
i
i
i
A
U
A
U
Δ
205
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 206 ---
Withdrawn final
Ingetrokken definitief
Legenda 
Vlakken 
Thermische bruggen 
1 AT;1; U1 
a 
a; ψa
g g; ψg 
2 AT;2; U2 
b 
b; ψb 
h h; ψh 
3 AT;3; U3 
c 
c; ψ c 
i 
i; ψi 
4 AT;4; U4 
d 
d; ψd 
5 AT;5; U5 
e 
e; ψe 
6 AT;6; U6
f 
f; ψf 
7 AT;7; U7
α 
α; ψα 
ε 
ε; ψε 
8 AT;8; U8 
β 
β; ψβ
ζ 
ζ; ψζ
γ 
γ; ψγ 
η η; ψη
δ 
δ; ψδ
9 AT;9; U9
v 
v; ψv 
y y; ψy
10 AT;10; U10 
w 
w; ψw
z 
z; ψz 
x 
x; ψx 
Figuur 8.2— Visuele weergave van de parameters bepalend voor de berekening van HD 
OPMERKING 10 Vlak 9 en 10 en de lineaire thermische bruggen v, w, x, y en z worden bij de berekening van HD 
alleen meegenomen wanneer deze een scheidingsvlak vormen tussen de verwarmde ruimte en de buitenlucht. 
Zijn de vlakken 9 en 10 de scheiding met een aangrenzende verwarmde ruimte van een ander gebouw of 
rekenzone, dan worden de (naar buiten gerichte) lineaire thermische bruggen w, x, y en z meegenomen (bij 
respectievelijk de vlakken 1, 4, 5 en 3 en 6) voor het aandeel dat aan de beschouwde woning is toe te rekenen: de 
ψ-waarde wordt bepaald met behulp van een detail dat is geschematiseerd met een adiabatisch vlak ter plaatse 
van de hartlijn van de bouwmuur. Indien de psi-waarde voor een geheel bouwmuurdetail is gegeven, behoort de 
helft van de opgegeven warmtestroom te worden genomen. Als een lineaire thermische brug de scheiding vormt 
tussen twee rekenzones of het vormt de scheiding tussen een rekenzone en een AOR/AOS, dan behoort de 
directe warmteverliescoëfficiënt als gevolg van lineaire thermische bruggen (k × ψk) gelijk te worden verdeeld 
over de rekenzones dan wel de rekenzone en de AOR/AOS. 
OPMERKING 11 Bij de berekening van de HD worden niet meegenomen: 
— de scheidingsvlakken tussen de verwarmde ruimte en aangrenzende onverwarmde ruimten; 
— de scheidingsvlakken tussen de verwarmde ruimte en aangrenzende verwarmde ruimten; 
— lineaire thermische bruggen die een scheiding vormen tussen scheidingsvlakken en de grond (of water). 
w
7
α
δ
γ
β
ζ
ε
3 
HD
8
4
5
9 
y
e
c
g
f
b
v
x
a
η
2 
1 
g
d
h
6
10 
z
mv
Ψ
Ψ
206
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 207 ---
Withdrawn final
Ingetrokken definitief
8.2.2 Bepaling van de warmtedoorgangscoëfficiënt van een constructie, UC  
8.2.2.1 
Onderverdeling naar verschillende typen scheidingsconstructies 
Voor de berekening van de warmtedoorgangscoëfficiënt worden scheidingsconstructies 
onderverdeeld in: 
a) ondoorschijnende constructieonderdelen, niet zijnde deuren of kozijn met vast paneel, zie 8.2.2.2;  
b) constructies met doorschijnende onderdelen (raam of deur (inclusief kozijn), kozijn met vast 
paneel), zie 8.2.2.3;  
Onderdeel 8.2.2.3 beperkt zich wat betreft ramen en deuren tot 1- en 2-vleugelige beweegbare 
delen, voorzien van enkelvoudige of meervoudige beglazing. 
De warmtedoorgangscoëfficiënt van voorzetramen, achterzetramen en (in de thermische 
transmissierichting) gekoppelde ramen moet worden bepaald volgens 6.4.2.1.2, 6.4.2.1.3 en 6.4.2.2 
van NEN-EN-ISO 10077-1:2017. 
c) vliesgevels; de warmtedoorgangscoëfficiënt van vliesgevels wordt bepaald volgens 
NEN-EN-ISO 12631; 
OPMERKING 
NEN-EN-ISO 12631 vervangt NEN-EN 13947. 
d) industriële, bedrijfs- en garagedeuren; de warmtedoorgangscoëfficiënt van bedrijfs- en 
garagedeuren moet worden bepaald volgens NEN-EN 12428. 
De bepaling van de geometrische karakteristieken gebeurd volgens 6.3.1 van 
NEN-EN-ISO 10077-1:2017. 
Een berekende warmtedoorgangscoëfficiënt van ondoorschijnende constructieonderdelen, die wordt 
gepresenteerd en/of gebruikt in 8.2.1, formule (8.1), moet rekenkundig op 2 decimalen worden 
afgerond. 
Bij de berekening van de warmtedoorgangscoëfficiënt worden tussenresultaten niet, of anders ten 
minste op 4 decimalen, rekenkundig afgerond. Wanneer een warmtedoorgangscoëfficiënt moet 
worden getoetst aan een met een bepaald aantal decimalen gegeven criterium, dan moet de aldus 
berekende UC-waarde rekenkundig worden afgerond op het gewenste aantal decimalen, bijvoorbeeld 
met UC = 1,2513 en een gewenste weergave in 2 decimalen wordt UC = 1,25.  
Een berekende warmtedoorgangscoëfficiënt van doorschijnende constructieonderdelen (de 
categorieën b) en c), die wordt gepresenteerd en/of gebruikt in 8.2.1, formule (8.1), moet voor 
waarden groter dan 1,0 rekenkundig op 1 decimaal worden afgerond en voor waarden onder 1,0 op 
2 decimalen. 
OPMERKING 2 Deze regel is ontleend aan het voorschrift in 7.2.3 van NEN-EN-ISO 10077-1:2017. 
8.2.2.2 
Ondoorschijnende constructiedelen 
8.2.2.2.1 Bepaling van de warmtedoorgangscoëfficiënt, UC  
De warmtedoorgangscoëfficiënt, UC, in W/(m2 K), wordt berekend uit de thermische 
koppelingscoëfficiënt, L, en de geprojecteerde oppervlakte van de constructie volgens onderstaande 
formules. 
207
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 208 ---
Withdrawn final
Ingetrokken definitief
De toeslagfactor moet worden toegepast als deze meer dan 3 % van de berekende 
warmtedoorgangscoëfficiënt, UT, bedraagt. In andere gevallen bedraagt de toeslagfactor ΔU 
0 W/(m2·K). 
T
C
prac
Δ
U
U
U
f
=
+
 
(8.4) 
OPMERKING 1 Deze formule is ontleend aan bijlage F van NEN-EN-ISO 6946:2017, waarbij de praktijk-
prestatiefactor is toegevoegd. 
waarin: 
ΔU is de toeslagfactor voor eventuele convectie, bevestigingshulpmiddelen en omgekeerd dak, 
bepaald volgens 8.2.2.2.2, in W/(m2 K); 
fprac is de praktijk-prestatiefactor voor ondoorschijnende constructiedelen, waarvoor geldt fprac=1; 
OPMERKING 2 De praktijk-prestatiefactor corrigeert voor het feit dat in de praktijk de prestaties teruglopen 
en/of de methode niet corrigeert voor typische Nederlandse omstandigheden of toepassingswijze. De praktijk-
prestatiefactor is voor ondoorschijnende constructiedelen op 1 gesteld, omdat in de gedeclareerde lambda 
waardes al rekening is gehouden met veroudering. 
UT is de warmtedoorgangscoëfficiënt van een totale constructie zonder correctie op de 
U-waarde, waarbij: 
 
(8.5) 
met: 
Acon is de geprojecteerde oppervlakte van het onderdeel, bepaald volgens K.1.3, in m2; 
LC  is de thermische koppelingscoëfficiënt van het onderdeel, bepaald volgens 8.6, in W/K. 
OPMERKING 3 
In de numerieke berekeningen volgens 8.6 is de invloed van bevestigingshulpmiddelen (fa) 
hetzij in de volledige 3D-modellering opgenomen dan wel verwerkt in de eigenschappen van de quasihomogene 
laag. 
In afwijking hiervan mag UT ook worden berekend met: 
 
(8.6) 
waarin: 
RT is de warmteweerstand van de totale constructie, bepaald volgens C.1.2 in (m2·K)/W.  
In afwijking van het voorgaande moet de warmtedoorgangscoëfficiënt van schuin aflopende 
constructieonderdelen (zoals een dak met afschotisolatie) met een hellingshoek ≤ 5 %, worden 
bepaald volgens C.4.4. 
Voor ventilatieroosters en suskasten moet een Uc-waarde van 6,2 W/m2·K worden gehanteerd. 
con
C
T
A
L
U
=
T
T
1
R
U
=
208
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 209 ---
Withdrawn final
Ingetrokken definitief
In afwijking van het voorgaande mag voor ventilatieroosters, leidingdoorvoeren en daarmee 
vergelijkbare doorvoeren door de scheidingsconstructies, voor zover de totale oppervlakte van deze 
doorvoeren niet meer bedraagt dan 1 % van de gebruiksoppervlakte van alle verwarmde zones, de 
Uc-waarde worden gehanteerd van de constructies waarin deze ventilatieroosters en doorvoeren zijn 
opgenomen. 
OPMERKING 4 In dat geval hoeft namelijk de desbetreffende oppervlakte niet apart te worden vastgesteld.  
OPMERKING 5 Een vergelijkbare doorvoering is bijvoorbeeld wel de brievenbus, maar niet een (klein) raam of 
een luik. 
Indien de opbouw en samenstelling van de constructie niet bekend zijn, mag de 
warmtedoorgangscoëfficiënt van de constructie, Uc, of de warmteweerstand van de constructie, Rc in 
afwijking van voorgaande worden bepaald volgens bijlage I.2.1. 
OPMERKING 6 Voor het bepalen van de gemiddelde thermische kwaliteit, moet gebruik worden gemaakt van 
de volgende bepalingsmethode: 
 

+

+
=
+
+
;
;
;
;
;
....
...
T a
T b
c gem
T a
T b
a
b
U
A
U
A
U
A
A
c;
c;
 
Als de binnenovergangsweerstand (Rsi) en buitenovergangsweerstand (Rse) van de verschillende constructies 
gelijk zijn, dan kan de gemiddelde warmteweerstand (Rc;gem), analoog aan formule (C.1) als volgt worden 
bepaald:  
 
1
R
R
=
−
−
C;gem
si
se
C;gem
R
U
 
waarbij: 
Uc;gem 
 
is de gemiddelde warmtedoorgangscoëfficiënt van de constructies, in W/(m2 K); 
Rc;gem 
 
is de gemiddelde warmteweerstand van de constructies, in (m2 K)/W; 
AT;1, AT;2, … 
is de geprojecteerde oppervlakte van het vlakke element 1, 2, … van de uitwendige   
 
 
scheidingsconstructie, bepaald volgens K.1.2, in m2; 
UC;1, UC;2,… 
is de warmtedoorgangscoëfficiënt van vlakke element 1, 2, … van de uitwendige  
 
 
 
scheidingsconstructie, bepaald volgens 8.2.2.2.1, in W/(m2 K); 
Rsi 
 
is de warmteovergangsweerstand aan het inwendig oppervlak, bepaald volgens C.2, in  
 
 
(m2·K)/W; 
Rse 
 
is de warmteovergangsweerstand aan het uitwendig oppervlak, bepaald volgens C.2, in  
 
 
(m2·K)/W. 
De thermische isolatieprestatie wordt bepaald op componentniveau. De energieprestatie betreft de 
prestatie op gebouwniveau. Voor de bepaling van de energieprestatie op gebouwniveau moet bij de 
berekening dan ook de werkelijke warmteweerstand van de constructie (dus niet de gemiddelde 
waarde) worden gebruikt. 
8.2.2.2.2 Bepaling van de toeslagfactor, ΔU 
8.2.2.2.2.1 
Algemeen 
De toeslagfactor voor eventuele convectie, puntvormige bevestigingshulpmiddelen (ankers) en 
regenwater/drainage (omgekeerd dak), wordt berekend met: 
 
(8.8) 
fa
r
Δ
Δ
Δ
Δ
a
U
U
U
U
=
+
+
209
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 210 ---
Withdrawn final
Ingetrokken definitief
waarin: 
ΔUa 
is de toeslagfactor voor convectie (‘air voids’), bepaald volgens 8.2.2.2.2.2, in W/(m2·K); 
ΔUfa 
is de toeslagfactor voor bevestigingshulpmiddelen (ankers), bepaald volgens 8.2.2.2.2.3,  
in W/(m2 •K); 
ΔUr 
is de toeslagfactor voor een omgekeerd dak (indien van toepassing), bepaald volgens 
8.2.2.2.2.4, in W/(m2 K). 
OPMERKING 
Zoals toegelicht in 8.2.2.1 moet de toeslagfactor ΔU uitsluitend worden toegepast als deze meer 
dan 3 % van de berekende warmtedoorgangscoëfficiënt, UT, bedraagt. In andere gevallen bedraagt de 
toeslagfactor ΔU 0 W/(m2·K). 
8.2.2.2.2.2 
Bepaling van de toeslagfactor voor convectie, ΔUa  
De toeslagfactor voor convectie volgt uit: 
 
(8.9) 
OPMERKING 
Deze formule is ontleend aan D.2 van NEN-EN-ISO 6946:2017, met dien verstande dat deze 
toeslagfactor in NEN-EN-ISO 6946 wordt aangeduid met ΔUg. 
waarin: 
R1 
is de warmteweerstand van de isolatielaag die luchtopeningen bevat, bepaald als Rcalc volgens 
E.2, in (m2·K)/W; 
RT is de warmteweerstand van de totale constructie, met verwaarlozing van eventuele 
thermische bruggen, bepaald volgens formule (C.3) in (m2·K)/W;  
ΔU” is de correctiefactor voor convectie, in W/(m2·K), te ontlenen aan tabel 8.2.  
 
 
2
T
1
a
"
Δ








=
R
R
U
U
210
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 211 ---
Withdrawn final
Ingetrokken definitief
Tabel 8.2 — Correctiefactor voor convectie 
Situatie 
ΔU” 
W/(m2·K) 
0 
Geen convectie 
Situatie waarbij de isolatie zo is aangebracht dat aan de warme zijde van de 
isolatie geen luchtcirculatie mogelijk is en waarbij er geen luchtholten zijn die 
de gehele isolatielaag doorbreken. 
OPMERKING 
Het risico van het optreden van circulatie van lucht rondom de 
thermische isolatie kan worden uitgesloten in geval van:  
a) meerdere, niet-onderbroken isolatielagen met verspringende naden tussen de 
afzonderlijke isolatielagen, zonder onderbreking van de isolatielaag met 
constructie-elementen (regels, balken); 
b) meerdere isolatielagen, waarvan één isolatielaag doorlopend, zonder onderbreking 
van de isolatielaag met constructie-elementen (regels, balken); 
c) een enkele, niet-onderbroken isolatielaag met speciale uitvoering van de 
(tussen)naden van de isolatieplaten (diverse sponningsvormen, of naden voorzien 
van een afdichting, bijvoorbeeld met tape); 
of een isolatielaag van samendrukbaar isolatiemateriaal waarbij het materiaal ter 
plaatse van de naden stotend tegen elkaar is aangebracht; 
d) enkel- of meervoudige isolatielagen tussen constructie-elementen zoals balken, 
sporen of dergelijke, waarbij de isolatie overal goed tegen de constructie-
elementen aansluit, hetzij door knellende plaatsing in geval van samendrukbare 
isolatie, hetzij door voegvulling of aftaping in geval van harde isolatie; 
e) een geprefabriceerd, luchtdicht isolatie-element, waarbij de thermische isolatie in 
het element niet is onderbroken door constructie-elementen en geheel sluitend 
(zonder luchtopeningen) in het element is opgesloten;  
en wanneer daarbij sprake is van een vlakke ondergrond over de gehele oppervlakte 
aan de ‘warme’ zijde van de thermische isolatie, waarbij de isolatie over de gehele 
oppervlakte nauw aansluit op de ondergrond.  
Van een vlakke ondergrond is sprake indien het risico van (plaatselijke) 
onregelmatigheden met een dikte 5 mm of meer, geheel kan worden uitgesloten. 
0,00 
 
 
 
1 
Zwakke convectie 
Situaties waarbij de isolatie zo is aangebracht dat luchtholten de isolatielaag 
kunnen doorbreken maar dat aan de warme zijde van de isolatie geen 
luchtcirculatie mogelijk is. 
OPMERKING 
Deze situatie is van toepassing in gevallen waarop situatie 0 en 
situatie 2 niet van toepassing zijn. 
0,01 
211
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 212 ---
Withdrawn final
Ingetrokken definitief
8.2.2.2.2.3 
Bepaling van de toeslagfactor voor bevestigingshulpmiddelen, ΔUfa 
De toeslagfactor ΔUfa, in W/(m2·K), voor bevestigingshulpmiddelen (ankers of andere puntvormige 
doorvoeringen) volgt uit: 
 
(8.10) 
OPMERKING 1 
Deze formule is ontleend aan F.3.1 van NEN-EN-ISO 6946:2017. 
waarin: 
nfa is het aantal bevestigingshulpmiddelen per m2, in m–2; 
χfa 
is de warmtedoorgangscoëfficiënt van de puntvormige thermische brug (het 
bevestigingshulpmiddel), bepaald volgens 8.2.4.2, in W/K. 
De toeslagfactor ΔUfa , in W/(m2·K), voor bevestigingshulpmiddelen kan ook op een wijze vergelijkbaar 
aan berekening van de andere toeslagfactoren worden bepaald: 
 
(8.11) 
OPMERKING 2 
Deze formule is ontleend aan F.3.2 van NEN-EN-ISO 6946:2017. 
waarin: 
R1 
is de warmteweerstand van de isolatielaag die wordt doorbroken door de 
bevestigingshulpmiddelen, bepaald, voor de isolatielaag zonder bevestigingshulpmiddelen, 
als Rcalc volgens E.2, in (m2·K)/W;  
RT is de warmteweerstand van de totale constructie, zonder correctie op de U-waarde, bepaald 
volgens formule (C.3) in (m2·K)/W;  
fa
fa
fa
Δ
χ
n
U

=
2
T
1
fa
fa
Δ







=
R
R
α
U
Situatie 
ΔU” 
W/(m2·K) 
2 
Sterke convectie 
Situaties waarbij de isolatie zo is aangebracht dat luchtholten de isolatielaag 
doorbreken en waarbij aan de warme zijde van de isolatie luchtcirculatie 
mogelijk is. 
OPMERKING 
Het risico van het optreden van circulatie van lucht rondom de 
thermische isolatie kan niet worden uitgesloten, zoals: 
— wanneer een niet-samendrukbaar isolatiemateriaal, zonder luchtdichte afdichting 
van (tussen)naden, aansluit op een (gedeeltelijk) niet-vlakke ondergrond aan de 
‘warme’ zijde van de thermische isolatie in combinatie met aanwezigheid van een 
luchtspouw (5 mm of meer) aan de koude zijde van de isolatie. Van een niet-vlakke 
ondergrond is sprake indien er een risico bestaat van (plaatselijke) 
onregelmatigheden met een dikte 5 mm of meer, waardoor de isolatieplaat gaat 
‘schotelen’; 
— bij een luchtspouw (dikte 5 mm of meer) aanwezig is aan de ‘warme’ en ‘koude’ 
zijde van de thermische isolatie en de aanwezigheid van openingen ter plaatse van 
(tussen)naden van de thermische isolatie niet kunnen worden uitgesloten. 
0,04 
212
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 213 ---
Withdrawn final
Ingetrokken definitief
αfa is de correctiefactor voor bevestigingshulpmiddelen, in W/(m2·K), waarbij:  
— in geval van berekening van UC vanuit de thermische koppelingscoëfficiënt LC,  
volgens formule (8.4): 
 
 
OPMERKING 3 
In LC (zie formule (8.5)) zijn de effecten van bevestigingshulpmiddelen reeds 
meegenomen; de correctie voor ankers is reeds verdisconteerd in de quasihomogene laag, zie 8.6.3.  
— in geval van berekening van UC vanuit UT, volgens formule (8.6): 
 
(8.12) 
waarin: 
λfa is de warmtegeleidingscoëfficiënt van de bevestigingshulpmiddelen, in W/(m·K); 
Afa is de netto-oppervlakte van de dwarsdoorsnede van de puntvormige doorvoering van 
het bevestigingshulpmiddel, in m2; 
diso is de dikte van de isolatielaag, in m; 
dfa is de indringingsdiepte van het bevestigingshulpmiddel in de isolatielaag, in m; 
nfa is het aantal bevestigingsmiddelen per m2 in de isolatielaag. 
8.2.2.2.2.4 
Bepaling van de toeslagfactor voor een omgekeerd dak, ΔUr 
De toeslagfactor voor een omgekeerd dak waarbij de neerslag onder de isolatie over een waterdicht 
membraan wordt afgevoerd, volgt uit: 
 
(8.13) 
OPMERKING 1 
De formule is ontleend aan F.6t van NEN-EN-ISO 6946:2017.  
waarin: 
R1 
is de warmteweerstand van de isolatielaag van het omgekeerd dak, bepaald als Rcalc volgens 
E.2, in (m2·K)/W; 
RT is de warmteweerstand van de totale constructie, zonder correctie op de U-waarde, bepaald 
volgens formule (C.3), in (m2·K)/W; 
p 
is de gemiddelde neerslaghoeveelheid per dag, te weten 2,105 mm/day; 
OPMERKING 2 
Dit is de gemiddelde neerslag per dag over de maanden oktober t/m april in het tijdvak 
1971-2000, als gemiddelde van vijftien relevante Nederlandse weerstations, zoals geregistreerd door het KNMI. 
f x is de gecombineerde invloed van de mate van drainage van het omgekeerddaksysteem, f, in 
het warmteverlies door regenwater, x, dat tussen de isolatielaag en het waterdichte 
membraan stroomt, in (W·day)/(m2·K·mm). 
Voor de gecombineerde factor f x gelden de volgende getalswaarden: 
0
fa =
α
(
)
iso
fa
fa
fa
iso
fa
fa
0,8
d
A
λ
n
d
d
α










=
(
)
2
T
1
r
Δ








=
R
R
x
f
p
U
213
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 214 ---
Withdrawn final
Ingetrokken definitief
a) in geval van een isolatielaag van geëxtrudeerd polystyreenschuim (XPS): 
— bij toepassing in een tuindak, f x = 0,02 (W·day)/(m2·K·mm); 
— voor platen voorzien van een randafwerking (bijvoorbeeld sponning of tand en groef), 
f x = 0,03 (W·day)/(m2·K·mm); 
— voor platen zonder randafwerking (rechte kanten), f x = 0,04 (W·day)/(m2·K·mm); 
— in geval van een omgekeerd dak waarbij de neerslag op gecontroleerde wijze door 
middel van een dampopen en waterdichte scheidingslaag over de isolatie wordt 
afgevoerd: 
f x = 0,01 (W·day)/(m2·K·mm); 
b) in geval van een andere isolatielaag dan XPS, f x = 0,05 (W·day)/(m2·K·mm). 
8.2.2.3 
Constructies met doorschijnende onderdelen 
8.2.2.3.1 Bepaling van de warmtedoorgangscoëfficiënt van ramen en raamdeuren, UW  
OPMERKING 1 
Onder een raamdeur wordt verstaan een raam als deur, hierbij is het lichtdoorlatende deel 
rondom voorzien van een enkelvoudig kader. 
De warmtedoorgangscoëfficiënt van een raam of een raamdeur, UW in W/(m2·K), volgt uit: 
prac
f







+
+
=
+
W
gl
fr
gl
gl
fr
fr
gl
gl
U
A
A
U
l
U
A
A
 
(8.14) 
OPMERKING 2 
Deze formule is ontleend aan hoofdstuk 6 van NEN-EN-ISO 10077-1:2017, waarbij de praktijk-
prestatiefactor is toegevoegd. 
In afwijking hiervan mag de warmtedoorgangscoëfficiënt van een raam of een raamdeur worden 
bepaald met: 
(
)
1
2
max
;
U U
=
W
U
 
(8.15) 
waarin: 
gl
1
fr
gl
prac
0,7
0,3
2,5
U
U
U
f
=

+

+
ψ
 
(8.16) 
gl
2
fr
gl
prac
0,8
0,2
2,5
U
U
U
f
=

+

+
ψ
 
(8.17) 
waarin: 
Agl 
is de kleinste van de zichtbare oppervlakten van de beglazing, bepaald volgens K.2.1, in m2; 
Ugl 
is de warmtedoorgangscoëfficiënt van de beglazing, bepaald volgens 8.2.2.3.5.1, in W/(m2·K); 
fprac is de praktijk-prestatiefactor, waarvoor geldt fprac=1; 
214
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 215 ---
Withdrawn final
Ingetrokken definitief
OPMERKING 3 De praktijk-prestatiefactor corrigeert voor het feit dat in de praktijk de prestaties teruglopen 
en/of de methode niet corrigeert voor typische Nederlandse omstandigheden of toepassingswijze. De praktijk-
prestatiefactor is voor beglazing op 1 vastgesteld, omdat in de bepaling van de U-waarde al rekening wordt 
gehouden met teruglopende prestaties ten gevolge van gasuittreding en vochtindringing. 
Afr 
is de geprojecteerde kozijnoppervlakte, bepaald volgens K.2.3, in m2; 
Ufr 
is de warmtedoorgangscoëfficiënt van het kozijn, bepaald volgens 8.2.2.3.5.3, in W/(m2·K); 
gl 
is de zichtbare omtrekken van de beglazing, bepaald volgens K.2.2, in m; 
ψgl 
is de lineaire warmteverliescoëfficiënt als gevolg van de gecombineerde effecten van 
beglazing, afstandhouder en kozijn, bepaald volgens 8.2.3.2, in W/(m·K); 
en waarin voor een nadere uitleg van de geïndexeerde grootheden A en  wordt verwezen naar 
bijlage K. 
Hierbij geldt dat voor alle ramen en raamdeuren dezelfde keuze moet worden gemaakt; hetzij bepaling 
volgens formule (8.14), dan wel bepaling volgens formule (8.15). 
De rekenwaarde voor de warmtedoorgangscoëfficiënt van een raam, inclusief kozijn, UW;calc, in 
W/(m2·K), mag ook worden ontleend aan tabel 8.3. 
215
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 216 ---
Withdrawn final
Ingetrokken definitief
Tabel 8.3 — Warmtedoorgangscoëfficiënten (UW;calc) van ramen voor verschillende kozijntypen 
Ugl a
W/m2·K 
Kozijntype 
A b 
B c 
C d 
UW;calc 
W/(m2·K) 
5,8 
5,2 
5,4 
6,2 
3,3 
3,3 
3,6 
4,5 
3,2 
3,2 
3,6 
4,4 
3,0 
3,0 
3,4 
4,2 
2,8 
2,9 
3,3 
4,1 
2,6 
2,8 
3,2 
4,0 
2,4 
2,6 
3,1 
3,9 
2,2 
2,5 
2,9 
3,7 
2,0 
2,3 
2,8 
3,6 
1,8 
2,2 
2,6 
3,5 
1,6 
2,0 
2,5 
3,3 
1,4 
1,9 
2,4 
3,2 
1,2 
1,8 
2,2 
3,0 
1,0 
1,6 
2,1 
2,9 
0,9 
1,5 
2,0 
2,8 
0,7 
1,4 
1,9 
2,7 
0,5 
1,3 
1,7 
2,5 
a Ontleen de waarde van Ugl aan bijlage G. 
b Kozijntype A is een kozijn van hout of kunststof waarvoor een 
forfaitaire U-waarde van 2,4 W/(m2·K) in rekening is gebracht. 
c Kozijntype B is een metalen kozijn met thermische 
onderbreking die voldoet aan de in bijlage C van deze NTA 
gegeven voorwaarden en waarvoor een forfaitaire U-waarde 
van 3,8 W/(m2·K) in rekening is gebracht. 
d Kozijntype C is een metalen kozijn zonder (voldoende) 
thermische onderbreking en waarvoor een forfaitaire 
U-waarde van 7,0 W/(m2·K) in rekening is gebracht. 
OPMERKING 1 Interpoleer rechtlijnig voor tussenliggende waarden. 
OPMERKING 2 De warmtedoorgangscoëfficiënt voor metalen kozijnen kan afhankelijk van de dikte van 
thermische onderbreking worden bepaald aan de hand van bijlage F.4.van NEN-EN-ISO 10077-1:2017. Om de 
daarmee berekende waarden te kunnen gebruiken, moet worden voldaan aan de daar aangegeven 
randvoorwaarden. 
OPMERKING 3 Voor beter isolerende beglazing zijn in Nederland de klasse-aanduidingen HR, HR+ en HR++ 
respectievelijk ZHR, ZHR+ en ZHR++ ingevoerd.  
Voor HR gelden de volgende eisen: 
1,6 < Ugl  2,0 W/(m2 K) en  
LTA-waarde  70 %; 
Voor HR+ gelden de volgende eisen: 
1,2 < Ugl  1,6 W/(m2 K) en  
LTA-waarde  70 %; 
216
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 217 ---
Withdrawn final
Ingetrokken definitief
Voor HR++ gelden de volgende eisen:  
Ugl  1,2 W/(m2 K) en  
LTA-waarde  70 %. 
De lichttoetredingsfactor LTA is gedefinieerd als het quotiënt van de hoeveelheid van de doorgelaten 
zichtbare zonnestraling en die van de opvallende zichtbare zonnestraling per oppervlakte en per tijd 
bij loodrechte invalshoek. LTA wordt bepaald volgens NEN-ISO 9050. De LTA heet in deze norm τv. 
Overigens is de lichttoetredingsfactor in de praktijk (andere invalshoeken) circa 10 % lager.  
De kwalificaties ZHR, ZHR+ en ZHR++ gaan uit van overeenkomstige U-waarden, maar afwijkende  
LTA-waarden en een eis aan de g-waarde. 
Indien de warmtedoorgangscoëfficiënt van een raam of een raamdeur, UW, niet bekend is, mag deze in 
afwijking van voorgaande worden bepaald volgens bijlage I.2.2. 
8.2.2.3.2 Bepaling van de warmtedoorgangscoëfficiënt van deuren met glas en panelen, UD 
De warmtedoorgangscoëfficiënt van een deur met beglazing en panelen, UD, in W/(m2 K), volgt uit: 








+

+

+

+

+
+
=
gl
gl
p
p
fr
fr
gl
gl
p
p
fr
gl
 
p
D
prac
U
A
A U
A
U
A
A
A
f
U
 
(8.18) 
OPMERKING 1 Berekening ontleend aan hoofdstuk 6 van NEN-EN-ISO 10077-1:2017. 
OPMERKING 2 Formule (8.18) is ook toepasbaar in het geval er sprake is van een ander beweegbaar deel, 
anders dan een deur, bijvoorbeeld een paneel. 
waarin: 
Agl 
is de kleinste van de zichtbare oppervlakten van de beglazing, bepaald volgens K.2.1,  
in m2; 
Ugl 
is de warmtedoorgangscoëfficiënt van de beglazing, bepaald volgens 8.2.2.3.5.1, in W/(m2 
K); 
fprac 
is de praktijk-prestatiefactor voor ondoorschijnende constructiedelen, waarvoor geldt 
fprac=1; 
Ap 
is de kleinste van de zichtbare oppervlakten van het paneel, bepaald volgens K.2.1, in m2; 
Up 
is de warmtedoorgangscoëfficiënt van het paneel of het deurblad, bepaald volgens 
8.2.2.3.5.2, in W/(m2 K); 
Afr 
is de geprojecteerde kozijnoppervlakte, bepaald volgens K.2.3, in m2; 
Ufr 
is de warmtedoorgangscoëfficiënt van het kozijn, bepaald volgens 8.2.2.3.5.3, in W/(m2K); 
gl 
is de zichtbare omtrekken van de beglazing, bepaald volgens K.2.2, in m; 
ψgl 
is de lineaire warmtedoorgangscoëfficiënt als gevolg van de gecombineerde effecten van 
beglazing, afstandhouder en kozijn, bepaald volgens 8.2.3.2, in W/(mK); 
217
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 218 ---
Withdrawn final
Ingetrokken definitief
p 
is de zichtbare omtrekken van het paneel, bepaald volgens K.2, in m; 
ψp 
is de lineaire warmtedoorgangscoëfficiënt als gevolg van de gecombineerde effecten van 
paneel en kozijn, bepaald volgens 8.2.3.3, in W/(mK); 
en waarbij voor een nadere uitleg van de geïndexeerde grootheden A en  wordt verwezen naar 
bijlage K. 
Indien de warmtedoorgangscoëfficiënt van een deur met glas of paneel, UD, niet bekend is, mag deze in 
afwijking van voorgaande worden bepaald volgens bijlage I.2.2. 
8.2.2.3.3 Bepaling van de warmtedoorgangscoëfficiënt van deuren en kozijnen zonder 
beglazing, UD  
De warmtedoorgangscoëfficiënt van een deur zonder beglazing of een kozijn met vast paneel (niet 
zijnde glas) volgt uit (8.18) met Agl = 0 m2 en gl = 0 m, zodat: 


+

+


=
+


p
p
fr
f
p
 
fr
D
r
p
p
A U
A
U
A
A
U
 
 (8.19) 
waarin: 
Ap 
is de kleinste van de zichtbare oppervlakten van het paneel, bepaald volgens K.2.1, in m2; 
Up 
is de warmtedoorgangscoëfficiënt van het paneel of het deurblad, bepaald volgens 
8.2.2.3.5.2, in W/(m2K); 
Afr 
is de geprojecteerde kozijnoppervlakte, bepaald volgens K.2.3, in m2; 
Ufr 
is de warmtedoorgangscoëfficiënt van het kozijn, bepaald volgens 8.2.2.3.5.3, in W/(m2K); 
p 
is de zichtbare omtrekken van het paneel, bepaald volgens K.2, in m; 
ψp 
is de lineaire warmtedoorgangscoëfficiënt als gevolg van de gecombineerde effecten van 
paneel en kozijn, bepaald volgens 8.2.3.3, in W/(mK). 
Als rekenwaarde voor de warmtedoorgangscoëfficiënt van een deur, inclusief houten kozijn, UD;calc, in 
W/(m2K), mag in afwijking van formule (8.19) het volgende worden gehanteerd:  
— voor een deur zonder lichtdoorlatende delen bedraagt: inclusief houten kozijn 
UD;calc = 3,4 W/(m2K)  
(8.20) 
— voor een thermisch isolerende deur: 
UD;calc = 2,0 W/(m2K) 
(8.21) 
Een thermisch isolerende deur is een deur van hout of kunststof, zonder lichtdoorlatende delen, die 
over ten minste 65 % van de totale oppervlakte een ononderbroken isolatielaag bevat met een 
RC-waarde, bepaald volgens C.1.2, van ten minste RC = 0,4 (m2K)/W. 
218
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 219 ---
Withdrawn final
Ingetrokken definitief
Indien de warmtedoorgangscoëfficiënt van een deur zonder beglazing of een kozijn met vast paneel, 
UD, niet bekend is, mag deze in afwijking van voorgaande worden bepaald volgens bijlage I.2.2. 
8.2.2.3.4 Warmtedoorgangscoëfficiënt van raam met luik, rolluik of zonwering, UW+shut  
Een luik, rolluik of zonwering zorgt voor een extra warmteweerstand, zowel door de luchtlaag tussen 
het raam en het luik, rolluik of zonwering als door het luik, rolluik of zonwering zelf, zie figuur 8.3.  
De extra warmteweerstand van een luik, rolluik of zonwering mag in de volgende situaties worden 
meegerekend: 
— Automatisch geregelde luiken, rolluiken of buitenzonwering wanneer in de automatische regeling is 
voorzien dat de luiken, rolluiken of buitenzonwering gedurende het stookseizoen minimaal 
’s nachts automatisch worden gesloten. 
— Automatisch geregelde binnenzonwering wanneer deze een onlosmakelijk onderdeel uitmaakt van 
het klimatiseringssysteem van het gebouw en in de automatische regeling is voorzien dat de 
binnenzonwering gedurende het stookseizoen minimaal ’s nachts automatisch wordt gesloten. 
— Voor woonfuncties in geval van vanuit de woonfunctie bedienbare luiken of rolluiken.  
Hierbij geldt als voorwaarde dat het luik, het rolluik of de buitenzonwering het volledige raam 
inclusief kozijn bedekt. 
De effectieve warmtedoorgangscoëfficiënt van een raam met een luik, rolluik of zonwering wordt 
berekend met de volgende formule: 
 
(8.22) 
waarin: 
UW 
is de effectieve warmtedoorgangscoëfficiënt van een raam met een luik, rolluik of 
zonwering; 
UW 
is de warmtedoorgangscoëfficiënt van het raam, wanneer het luik, het rolluik of de 
zonwering niet in gebruik is, bepaald volgens 8.2.2.3, in W/(m2·K); 
UW+shut 
is de warmtedoorgangscoëfficiënt van het raam in combinatie met het luik, het rolluik 
of de zonwering, wanneer het luik, het rolluik of de zonwering in gebruik is, zoals 
hieronder bepaald, in W/(m2·K); 
fshut;with 
is de gewogen fractie van de tijd dat het luik, het rolluik of de zonwering in gebruik is, 
waarvoor de volgende getalswaarde geldt: fshut;with = 0,5. 
OPMERKING 
Het is hierbij van belang dat door het sluiten van luiken, rolluiken of zonwering noodzakelijke 
ventilatievoorzieningen niet worden belemmerd. 
De warmtedoorgangscoëfficiënt van een raam met gesloten luik, rolluik of zonwering, UW+shut, in 
W/(m2K), wordt bepaald met: 
 
(8.23) 
(
)
=
−

+

w
shut;with
w
shut with
w+shut
1
;
U
f
U
f
U






+
=
+
R
U
U
Δ
1
1
W
shut
W
219
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 220 ---
Withdrawn final
Ingetrokken definitief
waarin: 
UW is de warmtedoorgangscoëfficiënt van het raam zonder luik, rolluik of zonwering, bepaald 
volgens 8.2.2.3.1, in W/(m2K); 
ΔR is de additionele warmteweerstand van het luik, het rolluik of de zonwering, in (m2K)/W, 
voor luiken, rolluiken en buitenzonwering bepaald volgens NEN-EN 13125, voor 
binnenzonwering bepaald volgens onderstaande tabel. 
Tabel 8.4 — Default waarden voor de additionele warmteweerstand van een binnenzonwering 
Type 
ΔR 
(m2·K)/W 
Binnenzonwering met gemetalliseerde laag 
0,15 
Binnenzonwering zonder gemetalliseerde laag 
0,05 
 
OPMERKING 
ΔR hangt af van de warmtetransmissie-eigenschappen van het luik, het rolluik of de zonwering 
en van de luchtdoorlatendheid.  
 
Legenda 
1 kozijn met beglazing 
 
a) kitrand/beglazingsrubber 
2 luik, rolluik of zonwering  
b) afsluiting tussen raam en luik, rolluik of zonwering 
Figuur 8.3 — Raam met luik, rolluik of zonwering aan de buitenzijde 
8.2.2.3.5 Bepaling van de warmtedoorgangscoëfficiënt van beglazing, panelen of kozijn 
8.2.2.3.5.1 
Bepaling van de warmtedoorgangscoëfficiënt van beglazing, Ugl  
Voor de warmtedoorgangscoëfficiënt van enkele beglazing, Ugl, in W/(m2·K), geldt: 
Ugl = 5,8 W/(m2·K). 
(8.24) 
De warmtedoorgangscoëfficiënt van meervoudige beglazing, Ugl, in W/(m2·K), wordt bepaald volgens 
hoofdstuk 4 van NEN-EN 674:2011.  
In afwijking hiervan kan de warmtedoorgangscoëfficiënt van meervoudige beglazing ook worden 
ontleend aan: 
— hoofdstuk 5 van NEN-EN 673:2011; 
ΔR
2
a
1
Rspw
Rshut
b
220
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 221 ---
Withdrawn final
Ingetrokken definitief
— hoofdstuk 4 van NEN-EN 675:2011, of  
— bijlage G van deze NTA. 
8.2.2.3.5.2 
Bepaling van de warmtedoorgangscoëfficiënt van panelen en deurbladen, Up  
De warmtedoorgangscoëfficiënt van panelen en deurbladen, Up, in W/(m2·K), wordt bepaald volgens 
8.2.2.2. 
 
Voor de bepaling van de warmtedoorgangscoëfficiënt van deurbladen mag, in plaats van de numerieke 
berekening in 8.2.2.2, ook gebruik worden gemaakt van de handberekening volgens C.1.2 onder 
voorwaarde dat de verhouding van de warmtegeleidingscoëfficiënt van twee verschillende materialen 
in het deurblad (schroeven, spijkers enzovoort zijn uitgesloten) niet groter is dan 1:5. 
OPMERKING 
De genoemde voorwaarde is afkomstig uit 6.3.2.4 van NEN EN ISO 10077-1:2017. 
8.2.2.3.5.3 
Bepaling van de warmtedoorgangscoëfficiënt van een kozijn, Ufr  
De berekening van de warmtedoorgangscoëfficiënt van een kozijn, Ufr, in W/(m2·K), wordt volgens F.1 
van NEN-EN-ISO 10077-2:2017 uitgevoerd. 
Voor de bepaling van de warmtedoorgangscoëfficiënt van een kozijn, Ufr, wordt de doorsnede van het 
rekendetail in die zin aangepast dat de beglazing wordt vervangen door een homogeen paneel van een 
materiaal met een warmtegeleidingscoëfficiënt van λ = 0,035 W/(m·K). Daarbij mag de ruimte 1 
tussen het paneel en het kozijn niet groter zijn dan 5 mm, waarbij de overlap 2 van het paneel en het 
kozijn gelijk is aan die van de vervangen beglazing.  
De zichtbare lengte van het paneel is p = 190 mm, de dikte d moet gelijk zijn aan de dikte dgl van de 
beglazing (zie figuur 8.4) indien het kozijn voor een specifieke beglazing is bestemd. Indien het kozijn 
voor meerdere soorten beglazing met variërende dikten kan worden gebruikt, moet voor de dikte van 
het paneel worden aangehouden: 
— dubbel glas: dgl = 24 mm; 
— drievoudig glas: dgl = 36 mm. 
 
Legenda 
1 ruimte tussen kozijn en paneel; 1  5 mm 
a kitrand/beglazingsrubber 
2 overlap paneel en kozijn 
p lengte/breedte van het paneel; p  190 mm 
f lengte/breedte van het frame 
dgl dikte van het paneel met λ = 0,035 W/(m·K) 
Figuur 8.4 — Kozijn met glasvervangend paneel 
p
fr
2 1
d = dgl
a
221
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 222 ---
Withdrawn final
Ingetrokken definitief
De warmtedoorgangscoëfficiënt van het kozijn, Ufr, in W/(m2·K), volgt dan uit: 
(8.25) 
waarin: 
fr 
is de geprojecteerde breedte van de kozijndoorsnede, bepaald volgens bijlage K, in m;
p 
is de zichtbare lengte van het paneel, bepaald volgens bijlage K, in m;
L2D is de 2D-thermische koppelingscoëfficiënt van het in figuur 8.4 geschetste rekendetail, 
bepaald volgens 8.6.2.1, in W/(m·K); 
Up is de warmtedoorgangscoëfficiënt van het paneel, bepaald volgens formule (8.6), 
waarbij 
, met λp = 0,035 W/(m·K). 
Bij bepaling van de warmtedoorgangscoëfficiënt van ramen volgens formule (8.16) en formule (8.17) 
moet de oppervlakte gewogen warmtedoorgangscoëfficiënt van het kozijn (Ufr) worden bepaald op 
basis van een kozijnoppervlak van 1,23 m × 1,48 m. Als er sprake is van draaiende delen, moet voor de 
oppervlakte gewogen warmtedoorgangscoëfficiënt het gehele kozijn als raamkozijn met een oppervlak 
van 1,23 m × 1,48 m worden beschouwd. 
Bij bepaling van de warmtedoorgangscoëfficiënt van raamdeuren volgens formule (8.16) en formule 
(8.17) moet de oppervlakte gewogen warmtedoorgangscoëfficiënt van het kozijn (Ufr) worden bepaald 
op basis van een kozijnoppervlak van 1,23 m × 2,18 m. 
OPMERKING 
In de praktijk heeft een raam veelal verschillende kozijndetailleringen (bovendorpel, 
onderdorpel, (tussen-)stijlen en kalven) met verschillende Ufr-waardes als gevolg. Omdat in formule (8.16) en 
formule (8.17) gerekend wordt met een Ufr-waarde wordt de oppervlakte gewogen gemiddelde Ufr-waarde 
bepaald. 
8.2.3 Bepaling lineaire warmtedoorgangscoëfficiënt van thermische bruggen, ψ 
8.2.3.1 
Lineaire warmtedoorgangscoëfficiënt 
De waarde van de lineaire warmtedoorgangscoëfficiënt, ψ, in W/(m·K), van een onderlinge aansluiting 
tussen (constructie)onderdelen wordt berekend met: 
(8.26) 
OPMERKING 1 Deze formule is ontleend aan 11.2 van NEN-EN-ISO 10211:2017. 
OPMERKING 2 Lineaire thermische bruggen die vallen binnen de in bijlage K gedefinieerde geprojecteerde 
oppervlakte van de (constructie)onderdelen zijn reeds in rekening gebracht bij de bepaling van de 
warmtedoorgangscoëfficiënten volgens 8.2.2. 
waarin: 
L2D is de thermische koppelingscoëfficiënt van het 2D-rekendetail, bepaald volgens 8.6.1.2, in 
W/(m·K); 
fr
p
p
2D
fr
)
(



−
=
U
L
U
p
p
p
T
λ
d
R
R
=
=
(
)


−
=
i
i
i
U
L
ψ
T;
2D

222
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 223 ---
Withdrawn final
Ingetrokken definitief
i 
is de breedte van het in het rekendetail als flankerend element opgenomen deel van het 
(constructie)onderdeel i, in m; 
UT;i is de warmtedoorgangscoëfficiënt van (constructie)onderdeel i, als bedoeld in formule (8.5) 
dan wel (8.6), in W/(m2·K). 
In afwijking hiervan mag de lineaire warmtedoorgangscoëfficiënt, ψfor, in W/(m·K), ook worden 
ontleend aan bijlage I. 
OPMERKING 3 Het lineaire warmteverlies van de onderlinge aansluitingen kan worden afgeleid van Ψ-waardes 
van reeds berekende details volgens 8.2.3.1, waaronder bijvoorbeeld de ISSO Referentiedetails. Voor kleine 
afwijkingen op deze details wordt een toeslag van 25 % op de Ψ-waarde berekend volgens 8.2.3.1. Onder kleine 
afwijkingen wordt verstaan: 
— Het binnenspouwblad of buitenspouwblad mag dikker of dunner uitgevoerd worden. 
— De Rcalc van de isolatielagen, bepaald volgens bijlage E.2, bedraagt ten minste 85 % van de Rcalc van de 
isolatielagen van het numeriek berekende detail. 
8.2.3.2 
Lineaire warmtedoorgangscoëfficiënt van de beglazingsrand in een kozijn, ψgl  
De waarde van de lineaire warmtedoorgangscoëfficiënt van de glasrand, ψgl, in W/(m·K), volgt uit: 
'
gl
gl
fr
fr
2D
gl



−

−
=
U
U
L
ψ
 
(8.27) 
waarin: 
L2D is de 2D-thermische koppelingscoëfficiënt van het rekendetail, bepaald volgens 8.6.1.2, in 
W/(m·K); 
Ufr is de warmtedoorgangscoëfficiënt van de kozijndoorsnede, bepaald volgens 8.2.2.3.5.3, in 
W/(m2·K); 
fr 
is de geprojecteerde breedte van de kozijndoorsnede, bepaald volgens bijlage K, in m; 
Ugl is de warmtedoorgangscoëfficiënt van de beglazing, bepaald volgens 8.2.2.3.5.1, in W/(m2·K);  
 is de zichtbare lengte van het deel van de bij de berekening meegenomen beglazing, bepaald 
volgens bijlage K, in m. 
De afmetingen van de in rekening te brengen aftrekposten voor kozijnen en glas of paneel van de 
2D-thermische koppelingscoëfficiënt van rekendetails van een kozijn, beglazing en afstandhouder is 
schematisch weergegeven in figuur 8.5. 
'
gl

223
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 224 ---
Withdrawn final
Ingetrokken definitief
 
Legenda 
fr geprojecteerde lengte/breedte van de kozijndoorsnede 
gl lengte/breedte van het deel van de bij de berekening meegenomen beglazing 
p lengte/breedte van het deel van het bij de berekening meegenomen paneel 
1 
kozijn, vast 
2 
kozijn, beweegbaar 
3 
beglazing 
4 
paneel 
a 
kitrand/beglazingsrubber 
Figuur 8.5 — Rekendetail van kozijn, beglazing/paneel en afstandhouder 
In afwijking van de bepaling van de lineaire warmtedoorgangscoëfficiënt van de glasrand, ψgl, in 
W/(m·K), mag de waarde ook worden ontleend aan bijlage I. 
8.2.3.3 
Lineaire warmtedoorgangscoëfficiënt van een paneelrand in een kozijn, ψp  
De berekening van de lineaire warmtedoorgangscoëfficiënt van de paneelrand wordt volgens 8.2.3.2 
uitgevoerd, met dien verstande dat de lineaire warmtedoorgangscoëfficiënt, ψp, in W/(m·K), wordt 
bepaald met: 
 
(8.28) 
fr
gl
1
gl
fr
p
fr
3
3
4
2
1
1
a
a
p
p
fr
fr
2D
p
'


−

−
=
U
U
L
ψ
224
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 225 ---
Withdrawn final
Ingetrokken definitief
waarin: 
L2D is de 2D-thermische koppelingscoëfficiënt van het rekendetail, bepaald volgens 8.6.1.2, in 
W/(m·K); 
Ufr is de warmtedoorgangscoëfficiënt van de kozijndoorsnede, bepaald volgens 8.2.2.3.5.3, in 
W/(m2·K); 
fr 
is de geprojecteerde breedte van de kozijndoorsnede, bepaald volgens bijlage K, in m; 
Up is de warmtedoorgangscoëfficiënt van het paneel, bepaald volgens 8.2.2.3.5.2, in W/(m2·K);  
p' is de zichtbare lengte van het deel van het bij de berekening meegenomen paneel, bepaald 
volgens bijlage K, in m. 
8.2.4 Bepaling van de warmtedoorgangscoëfficiënt van puntvormige thermische bruggen, χ 
8.2.4.1 
Algemeen 
Naast alle bevestigingshulpmiddelen zoals behandeld in 8.2.2.2.2.3 moeten ook alle andere 
constructieve verankeringen en (hulp)constructies die kunnen worden beschouwd als regelmatig 
voorkomende puntvormige thermische bruggen worden meegenomen in de berekening. Hierbij 
gelden de volgende voorwaarden: 
— Onder regelmatig voorkomend wordt verstaan dat de thermische brug tenminste één keer per 
20 m2 oppervlakte van de niet doorschijnende scheidingsconstructie, waar deze puntvormige 
thermisch brug zich in bevindt, voorkomt.  
— Regelmatig voorkomende puntvormige thermische bruggen worden alleen in rekening gebracht 
indien de scheidingsconstructie waar deze puntvormige thermisch brug zich in bevindt een Rc-
waarde heeft die groter of gelijk is aan 3,5 m2K/W. 
— Regelmatig voorkomende puntvormige thermische bruggen worden alleen in rekening gebracht 
wanneer de oppervlakte of doorsnede van de puntvormige thermische brug groter is dan de 
waarden die in onderstaande tabel voor verschillende materialen worden gegeven. 
Tabel 8.5 — Vereiste minimale oppervlakten en doorsneden van regelmatig voorkomende 
thermische bruggen voor verschillende materialen 
Materiaal- 
doorbreking 
Minimale 
oppervlakte 
Minimale 
doorsnede ø 
Beton 
0,040 m2 
226 mm 
RVS 
0,006 m2 
87 mm 
Staal 
0,002 m2 
50 mm 
Aluminium 
0,0006 m2 
28 mm 
 
Incidentele puntvormige thermische bruggen worden buiten beschouwing gelaten. In deze gevallen 
geldt χ = 0 W/K. 
225
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 226 ---
Withdrawn final
Ingetrokken definitief
8.2.4.2 
Berekening 
De waarde van de puntvormige warmtedoorgangscoëfficiënt, χ, in W/K, van een puntvormige 
aansluiting tussen (constructie)onderdelen wordt berekend met: 
 
(8.29) 
OPMERKING 2 
Deze formule is ontleend aan 9.2 van NEN-EN-ISO 10211:2017. 
waarin: 
L3D is de thermische koppelingscoëfficiënt van het 3D-rekendetail, bepaald volgens 8.6.1.1, in 
W/K; 
Ai;fa is de oppervlakte van het in het rekendetail opgenomen en voor de puntvormige thermische 
brug representatieve (constructie)onderdeel i, in m2; 
UT;i is de warmtedoorgangscoëfficiënt van (constructie)onderdeel i, als bedoeld in formule (8.5), 
in W/(m2·K); 
j 
is de breedte van het in het rekendetail als flankerend element opgenomen deel van het 
(constructie)onderdeel j, in m; 
ψj 
is de lineaire warmtedoorgangscoëfficiënt van de lineaire thermische brug j, bepaald volgens 
8.2.3, in W/(m·K). 
8.3 Bepaling van de warmtedoorgangscoëfficiënt via de grond, Hg 
8.3.1 Inleiding 
De bepalingsmethode voor de warmteoverdracht via de grond is volgens NEN-EN-ISO 13370. De 
maandelijkse warmteverliescoëfficiënt via de grond wordt bepaald volgens bijlage D op basis van de in 
dit hoofdstuk bepaalde jaargemiddelde (stationaire) warmteovergangscoëfficiënt naar de grond op 
basis van de warmtedoorgangscoëfficiënt van de vloerconstructie en de eventuele onderliggende lagen 
in combinatie met de lineaire warmtedoorgangscoëfficiënt van de thermische bruggen van de 
vloerrand (volgens 8.2.3).  
OPMERKING 1 In hoofdstuk 5 van NEN-EN-ISO 13370:2017 worden vier alternatieve methoden voor de 
bepaling van de stationaire warmteverliescoëfficiënt gegeven: 
a) een volledige numerieke 3D-berekening; 
b) een numerieke 2D-berekening voor een vloer met een ‘oneindige’ lengte en een breedte gelijk aan de 
karakteristieke breedte van de vloer, B’f; 
c) een aan de oppervlakte gerelateerde warmtetransmissie volgens hoofdstuk 9 van die norm, waarbij een aan 
de vloerrand gerelateerd lineair warmteverlies, bepaald op grond van een numerieke berekening, wordt 
opgeteld; 
deze numerieke berekening kan een 2D-berekening zijn met een uniforme doorsnede van de vloerrand 
waarbij zo nodig voor door ‘nokken’ onderbroken lagen op grond van een 3D-berekening van een 
afzonderlijke nok een quasihomogene laag wordt aangehouden, dan wel, in geval van een niet-uniforme 
doorsnede een 3D-berekening waaruit het ‘overall’ effect per m vloerrand wordt bepaald; 
d) een aan de oppervlakte gerelateerde warmtetransmissie volgens hoofdstuk 9 van die norm, waarbij een aan 
de vloerrand gerelateerd lineair warmteverlies, ontleend aan voorberekende waarden, bijvoorbeeld van 
tabellen volgens NEN-EN-ISO 14683, wordt opgeteld. 
OPMERKING 2 In hoofdstuk 8 wordt gebruikgemaakt van methode c). 
(
)
(
)



−

−
=
j
j
j
i
i
j
ψ
U
A
L
χ

T;
fa
;
3D
226
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 227 ---
Withdrawn final
Ingetrokken definitief
De (stationaire) warmteovergangscoëfficiënt naar de grond, Hg, wordt bepaald volgens onderstaand 
schema: 
 
Figuur 8.6 — Stroomschema bepaling van de stationaire warmtedoorgangscoëfficiënt naar de 
grond 
Bijlage D beschrijft de bepalingsmethode voor het bepalen van de maandelijkse warmtestromen via de 
grond, waarbij in de bepaling van de maandelijkse warmteverliescoëfficiënt rekening wordt gehouden 
met de faseverschuiving van het verloop van de buitentemperatuur met het verloop van de verliezen 
via de grond. 
Indien de opbouw van de vloerconstructie niet bekend is, mag de warmteovergangscoëfficiënt naar de 
grond, Hg, in afwijking van voorgaande worden bepaald volgens bijlage I.2.3. 
8.3.2 Parameters voor de berekening van de warmtedoorgangscoëfficiënt van een vloer 
8.3.2.1 
Schematisch overzicht van de positie van de in de berekening onderscheiden 
vlakken 
Figuur 8.7 geeft een schematisch overzicht van de verschillende parameters die bepalend zijn voor de 
bepaling van de warmtedoorgangscoëfficiënt naar de grond. 
A.3→Rcav
7.6 → ψgr
z < 0,3 m
Hg → 7.3.1
7.4.2→ Ufl
7.5.2→ Ubf
7.5.3→ Ubw
Hg → 7.3.1
6.2.2.1→  Uf
7.5.1→ Ug
7.5.4→ Ux
7.6 → ψgr
7.5.2→ Ubf
7.5.3→ Ubw
Hg → 7.3.2
7.4.1→  Ufl
7.6 → ψgr
vloer verwarmde ruimte
op / boven maaiveld
vloer verwarmde ruimte
onder maaiveld
vloer (direct) op maaiveld
(vloer op staal)
vloer boven
onverwarmde (kruip)ruimte
7.4.1→  Ufl = Uf
227
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 228 ---
Withdrawn final
Ingetrokken definitief
Legenda 
h 
hoogte vloer (f) boven het maaiveld 
mv 
maaiveld 
Ubf;Rbf 
warmtedoorgangscoëfficiënt; warmteweerstand van de vloer direct op de grond (bf) 
Ux;T;Rbw 
warmtedoorgangscoëfficiënt; warmteweerstand van de kelder- of kruipruimtewand (bw) onder het 
maaiveld 
Uw;Rw 
warmtedoorgangscoëfficiënt; warmteweerstand van de buitenwand (w) boven de vloer (fl) 
Uf;Rf 
warmtedoorgangscoëfficiënt; warmteweerstand van de vloerconstructie boven de kruipruimte of 
boven de (on)verwarmde ruimte waarvan de vloer onder het maaiveld is gelegen (f) 
Ufl;Rfl 
warmtedoorgangscoëfficiënt; warmteweerstand van de vrijdragende vloer (fl) 
Uxw;Rxw 
warmtedoorgangscoëfficiënt; warmteweerstand van de buitenwand (xw) boven het maaiveld onder de 
vloer (fl) 
Rcav
warmteweerstand van de (eventuele) luchtlaag (spouw) onder de vloer 
z 
diepte onder het maaiveld van kelder- of kruipruimtevloer (bf) 
Figuur 8.7 — Schematische weergave van de diverse parameters voor de bepaling van de 
warmtedoorgangscoëfficiënt naar de grond 
8.3.2.2 
Karakteristieke breedte van de vloer 
De karakteristieke breedte, B’f, in m, is gedefinieerd als de oppervlakte van de vloer gedeeld door de 
halve perimeter: 
(8.30) 
OPMERKING 1 
Deze formule is ontleend aan 6.7.1 van NEN-EN-ISO 13370:2017. 
OPMERKING 2 
De perimeter wordt alleen betrokken op de randen van vloerdelen die grenzen aan de 
buitenlucht of aan een onverwarmde ruimte buiten de thermische schil. 
OPMERKING 3 
Voor een ‘oneindig’ lange vloer is B’f de breedte van de vloer; voor een vierkante vloer is B’f de 
halve lengte van één zijde. 
waarin: 
Af  is de totale oppervlakte van de beganegrondvloer, in m2; 
P 
is de perimeter, zijnde de som van de lengtes () van de randen van de vloerdelen (j) die 
grenzen aan de buitenlucht of aan een onverwarmde ruimte buiten de thermische schil, in m, 
waarbij: 
Uf; Rf
mv
h
z
Ufl; Rfl
Ubf; Rbf
Uw; Rw
Uxw; Rxw
Ubw; Rbw
Rcav
z < 0,3 m
h < 0,2 m 
Uw; Rw







=
P
A
B
2
1
'
f
f
228
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 229 ---
Withdrawn final
Ingetrokken definitief
 
(8.31) 
waarin:  
j 
is de lengte van de rand van vloerdeel (j) dat grenst aan de buitenlucht of aan een 
onverwarmde ruimte buiten de thermische schil, in m. 
Voor kelders wordt B’f berekend uit de oppervlakte en de perimeter van de vloer van de kelder, 
exclusief de kelderwanden; de warmtestroom vanuit de kelder omvat een extra term gerelateerd aan 
de perimeter en de diepte van de keldervloer onder het maaiveld. 
Bij de berekening van de transmissie van een gebouwdeel (bijvoorbeeld voor een afzonderlijke 
energiezone met beganegrondvloeroppervlakte Af), omvat P uitsluitend de lengten van de uitwendige 
scheidingsconstructies die de energiezone begrenzen en niet het deel van de perimeter grenzend aan 
de inwendige scheidingsconstructies. 
Onverwarmde ruimten buiten de thermische schil (zoals garages en berghokken) blijven bij de 
bepaling van de perimeter P en de vloeroppervlakte A buiten beschouwing. De transmissie naar de 
grond wordt dan bepaald alsof de aangrenzende onverwarmde ruimten niet aanwezig zijn. 
Wel wordt de lengte van de constructie tussen de verwarmde zone en de onverwarmde ruimte 
betrokken in de perimeter P. 
8.3.2.3 
Equivalente dikte van vloer en wanden grenzend aan het grondpakket 
OPMERKING 1 Om de formules voor de berekening van de transmissie via de grond te vereenvoudigen, wordt 
gebruikgemaakt van de ‘equivalente dikte van het grondpakket’; de warmteweerstand wordt gekenmerkt door 
een equivalente dikte van een grondpakket met dezelfde warmteweerstand. 
De berekende stationaire warmtetransmissiecoëfficiënten zijn gerelateerd aan de verhouding van de equivalente 
dikte tot de karakteristieke vloerbreedte.  
OPMERKING 2 De in bijlage D bepaalde periodieke warmtetransmissiecoëfficiënten naar de grond zijn 
gerelateerd aan de verhouding van de equivalente dikte tot de periodieke penetratiediepte. 
De totale equivalente dikte van de vloer grenzend aan het grondpakket, df;equi en/of dbf;equi, in m, resp. 
de totale equivalente dikte van een aan de grond grenzende wand, dbw;equi, in m, worden bepaald 
volgens: 
 
(8.32) 
 
(8.33) 
OPMERKING 3 
Deze formules zijn ontleend aan 7.1, 7.2, resp. 7.3.2 van NEN-EN-ISO 13370:2017. 
 
(8.34) 
OPMERKING 4 
Deze formule is ontleend aan 7.3.3 van NEN-EN-ISO 13370:2017. 
waarin: 
dbw is de volledige dikte van de wanden, bepaald als de grootste voorkomende wanddikte 
gerekend vanaf de binnenzijde van de wand die wordt bepaald als de grens van AT van de 
vloer, in m, waarvoor de waarde 0,5 m wordt aangehouden; 

=
j
j
P

(
)
se
f
si
gr
bw
eq
f;
R
R
R
λ
d
d
+
+

+
=
(
)
se
bf
si
gr
bw
eq
bf;
R
R
R
λ
d
d
+
+

+
=
(
)
se
bw
si
gr
eq
bw;
R
R
R
λ
d
+
+

=
229
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 230 ---
Withdrawn final
Ingetrokken definitief
λgr is de warmtegeleidingscoëfficiënt van de grond, ontleend aan 8.3.2.4.1, in W/(m·K); 
Rsi is de warmteovergangsweerstand aan het inwendig oppervlak, bepaald volgens C.2, in 
(m2·K)/W;  
Rf 
is de warmteweerstand van de vloerconstructie op de grond of boven een kruipruimte of 
onverwarmde kelder, bepaald als Rc volgens C.1, in (m2·K)/W; 
Rse is de warmteovergangsweerstand aan de uitwendige oppervlakte (buitenlucht), bepaald 
volgens C.2, in (m2·K)/W; 
Rbf is de warmteweerstand van de vloerconstructie van een kruipruimte of onverwarmde kelder, 
bepaald als Rc volgens C.1, in (m2·K)/W, waarbij in geval van een ongeïsoleerde vloer de 
waarde Rbf = 0 (m2·K)/W wordt aangehouden; 
Rbw is de warmteweerstand van de aan de grond grenzende kruipruimte- of kelderwand, 
waarvoor de warmteweerstand van de boven de vloer liggende gevel wordt aangehouden, 
bepaald als Rc volgens C.1, in (m2·K)/W. 
OPMERKING 5 
De warmteweerstand van een werkvloer wordt niet opgenomen in Rf. 
OPMERKING 6 
Verondersteld wordt dat een werkvloer onder de vloerconstructie dezelfde 
warmtegeleidingscoëfficiënt heeft als de grond. 
OPMERKING 7 
De hier bepaalde df;equi geldt voor een vloer direct op de ondergrond (vloer op staal) en dbf;equi 
voor de vloer van een kruipruimte en onverwarmde kelder, waarvoor in NEN-EN-ISO 13370 de symbolen dt 
respectievelijk dg worden gebruikt. 
OPMERKING 8 
Voor Rse van een constructie die grenst aan grond moet de waarde die hoort bij een begrenzing 
aan buitenlucht worden gehanteerd (0,04 (m2·K)/W). De warmteweerstand wordt immers omgezet in een aan 
grond equivalente constructie die bij het maaiveld grenst aan buitenlucht.  
OPMERKING 9 
Uitgangspunt voor de in rekening te brengen wanddikten is de dikte van de dichte wanden. De 
keuze is min of meer arbitrair omdat de maatverschillen uiteindelijk in de psi-waarde worden gecorrigeerd , zie 
ook OPMERKING 1 in 8.3.6. 
OPMERKING 10 Wanneer sprake is van een grondpakket op een dak van een verblijfsruimte of een kelder moet 
de warmtedoorgangscoëfficiënt van het dak met grondpakket worden berekend conform paragraaf 8.2. 
8.3.2.4 
Rekenwaarden warmtegeleidingscoëfficiënt  
8.3.2.4.1 Warmtegeleidingscoëfficiënt van de ondergrond, λgr 
Voor de warmtegeleidingscoëfficiënt van de ondergrond, λgr, in W/(m·K), wordt gehanteerd: 
λgr = 2,0 W/(m·K) 
(8.35) 
8.3.2.4.2 Warmtegeleidingscoëfficiënt van materialen en luchtlagen 
De warmtegeleidingscoëfficiënten van materialen in constructieonderdelen en de equivalente 
warmtegeleidingscoëfficiënten van de lucht in de in die onderdelen opgenomen holten moeten 
worden ontleend aan bijlage C, respectievelijk bijlage F. 
230
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 231 ---
Withdrawn final
Ingetrokken definitief
8.3.3 Stationair warmteverlies via de grond 
8.3.3.1 
Verwarmde ruimte met vloer op of boven het maaiveld 
De stationaire warmteverliescoëfficiënt via de grond, Hg, in W/K, van: 
a) vloeren direct op de grond; 
b) vloeren boven kruipruimten, of onverwarmde kelders, wordt berekend met: 
 
(8.36) 
OPMERKING 1 
Deze formule is ontleend aan hoofdstuk 6 van NEN-EN-ISO 13370:2017. 
waarin: 
Afl is de binnenwerkse oppervlakte van de vloer direct op de grond, boven een kruipruimte, of 
boven een onverwarmde ruimte, in m2; 
Ufl is de warmtedoorgangscoëfficiënt van de vloer direct op de grond, boven een kruipruimte, of 
boven een onverwarmde ruimte, in W/(m2·K), bepaald, in geval van: 
— een vloer direct op de grond (f of bf), volgens 8.3.4.1; 
— een vloer boven een kruipruimte of onverwarmde kelder (fl), volgens 8.3.4.2; 
j 
is de lengte van deel j van de (binnenwerkse) vloeromtrek voor zover dat deel grenst aan een 
uitwendige scheidingsconstructie met de lineaire warmtedoorgangscoëfficiënt, ψgr;j, in m; 
ψgr;j is de lineaire warmtedoorgangscoëfficiënt van deel j van de (binnenwerkse) vloeromtrek 
naar de grond, bepaald volgens 8.3.6, in W/(m·K). 
In afwijking hiervan kan de stationaire warmteverliescoëfficiënt via de grond van vloeren direct op de 
grond en boven kruipruimte of onverwarmde kelder ook worden berekend met een forfaitaire 
verrekening van de lineaire thermische bruggen. In dat geval wordt de stationaire 
warmteverliescoëfficiënt via de grond, Hg, in W/K, berekend met: 
— in geval van een vloer op of boven het maaiveld (zie 8.3.3.1) 
 
(8.37) 
— in geval van een vloer onder het maaiveld (zie 8.3.3.2) 
𝐻g;for = 𝐴T;fl × 𝑈fl + 0,5 × 𝑃+ 𝛴𝐴T;bw × (𝑈bw;𝑗+ Δ𝑈for) 
(8.38) 
OPMERKING 2 
In verband met het niet altijd verticaal staan van wanden en horizontaal zijn van vloeren, geldt 
dat er sprake is van Ufl voor constructiedelen waarvan de loodlijn op het constructievlak maximaal 30° afwijkt 
van een verticaal vlak en van Ubw;j voor alle overige constructiedelen. 
OPMERKING 3 
Indien een vloer deels, bijv. een dijkwoning met kruipruimte, onder het maaiveld ligt, wordt 
deze, voor de berekening, verdeeld in twee delen die worden gescheiden door de lijn die de punten op de 
perimeter waar het maaiveld het niveau van de vloer kruist, verbindt. Van elk afzonderlijk deel van de vloer 
wordt vervolgens Hg berekend. 
(
)


+

=
j
j
j
ψ
U
A
H
gr;
fl
fl
g

=

+

H
A
U
P
g;for
T;fl
fl
0,5
231
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 232 ---
Withdrawn final
Ingetrokken definitief
waarin: 
AT;fl 
is de geprojecteerde oppervlakte van de vloer, bepaald volgens K.1.2, in m2; 
Ufl 
is de warmtedoorgangscoëfficiënt van de vloer, bepaald volgens 8.3.4, in W/(m2·K); 
ΔUfor 
is de forfaitaire toeslag voor de verrekening van de lineaire thermische bruggen, in 
W/(m2·K), bepaald volgens 8.2.1: 
P 
is de lengte van de perimeter, bepaald als in 8.3.2.2, in m; 
∑AT;bw 
is de totale geprojecteerde oppervlakte van de kelderwanden, bepaald volgens K.1.2, in 
m2; 
Ubw;j 
is de stationaire warmtedoorgangscoëfficiënt van het onder het maaiveld gelegen 
wanddeel j, bepaald volgens 8.3.5.3, in W/(m2·K). 
De forfaitaire verrekening van lineaire thermische bruggen mag alleen worden toegepast wanneer dit 
voor het gehele gebouw wordt gedaan; warmteverliescoëfficiëntberekening met vermenging van 
forfaitaire en niet-forfaitaire rekenmethoden is niet toegelaten. 
OPMERKING 3 Zie figuren 8.8a) en 8.8b) en 8.9 voor een toelichting op de vlakken en lineaire thermische 
bruggen die bij de berekening van Hg behoren te worden meegenomen. 
232
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 233 ---
Withdrawn final
Ingetrokken definitief
 
a) Vloer op het maaiveld (vloer op staal) (h  0,20 m) 
 
b) Vloer boven een luchtlaag (z  0,30 m) 
Legenda 
mv 
maaiveld 
z  
diepte onder het maaiveld van de kruipruimtevloer 
Vlakken 
Thermische bruggen 
1 AT;1; U1 
a 
a; ψa 
e e; ψe  
 
 
b 
b; ψb  
f 
f; ψf  
 
 
c 
c; ψc  
 
 
 
d 
d; ψd  
 
Figuur 8.8 — Vloer direct op grond of boven luchtlaag (spouw) met hoogte z  0,30 m 
8.3.3.2 
Verwarmde ruimte met vloer onder het maaiveld 
De stationaire warmteverliescoëfficiënt via de grond, Hg, in W/K, van vloeren van verwarmde ruimten 
waarvan de vloer is gelegen onder het maaiveld wordt berekend met: 
𝐻g = 𝐴bf × 𝑈fl + ∑(ℓ𝑗× 𝜓gr;𝑗)
𝑗
+ (∑(𝑧𝑗× ℓ𝑗× 𝑈bw;𝑗)
𝑗
) 
(8.39) 
mv
Ψ
1
a
b
c
d
e
f
h
mv
1 
d
z
mv
mv
c
f
a
b
e
Ψ
1 
1
233
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 234 ---
Withdrawn final
Ingetrokken definitief
OPMERKING 1 Deze formule is ontleend aan 7.3.4 van NEN-EN-ISO 13370:2017. 
waarin: 
Abf is de binnenwerkse oppervlakte van de onder het maaiveld gelegen vloer van de ruimte (bf), 
in m2; 
Ufl 
is de warmtedoorgangscoëfficiënt van de vloer, bepaald volgens 8.3.4, in W/(m2·K); 
j
is de lengte van deel j van de (binnenwerkse) vloeromtrek voor zover dat deel grenst aan een 
uitwendige scheidingsconstructie met de lineaire warmtedoorgangscoëfficiënt, ψgr;j, en/of 
met de stationaire warmtedoorgangscoëfficiënt Ubw;j, in m; 
ψgr;j is de lineaire warmtedoorgangscoëfficiënt van deel j van de (binnenwerkse) vloeromtrek 
naar de grond, bepaald volgens 8.3.6, in W/(m·K). 
OPMERKING 2 Zie figuur 8.9 voor een toelichting op de vlakken en lineaire thermische bruggen die bij de 
berekening van Hg behoren te worden meegenomen. 
vloer boven kruipruimte (z  0,30 m) 
Legenda 
mv 
maaiveld 
z 
diepte van de kruipruimtevloer onder het maaiveld 
Vlakken 
Thermische bruggen 
1 AT;1; U1 
a 
a; ψa
e e; ψe  
b 
b; ψb 
f 
f; ψf  
c 
c; ψc 
d 
d; ψd 
Figuur 8.9— Vloer boven onverwarmde ruimte (kruipruimte of kelder) 
zj 
is de verticale afstand tussen het maaiveld en de bovenzijde van de kruipruimte- of 
keldervloer van kelderwanddeel j met de stationaire warmtedoorgangscoëfficiënt Ubw;j, in m, 
waarvoor de volgende drie klassen worden aangehouden: 
— bij een vloer van een verwarmde ruimte is de hoogte de werkelijke afstand, in m; 
mv
d
1
a
b
z
mv
c
f
e
Ψ
1 
234
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 235 ---
Withdrawn final
Ingetrokken definitief
— bij een vloer op zand is de verticale afstand 0 m; 
— in alle andere gevallen is de verticale afstand 0,5 m.  
Ubw;j is de stationaire warmtedoorgangscoëfficiënt van het onder het maaiveld gelegen wanddeel j, 
bepaald volgens 8.3.5.3, in W/(m2·K). 
8.3.4 Stationaire warmtedoorgangscoëfficiënt via de vloer, Ufl 
8.3.4.1 
Vloer direct op ondergrond 
Vloeren direct op de ondergrond omvatten elke vloer die bestaat uit een vloerconstructie die over de 
hele oppervlakte in contact is met de grond, al dan niet dragend over de hele oppervlakte op de grond 
en waarvan de bovenkant van de vloer is gelegen op maaiveldniveau of tot ten hoogste h = 0,2 m 
daarboven (zie figuur 8.8a)); onder vloeren direct op ondergrond worden ook vloeren boven een 
luchtlaag met een hoogte zcav ≤ 0,3 m gerekend.  
Voor de stationaire warmteverliesdoorgangscoëfficiënt via de vloer, Ufl, in W/(m2·K), voor een vloer 
direct op de ondergrond (vloer op staal) geldt: 
 
 
waarin: 
Uf 
is de warmtedoorgangscoëfficiënt van de vloer, in W/(m2·K), bepaald volgens formule (8.40), 
dan wel formule (8.41), en waarbij voor de waarde voor z, de verticale afstand tussen de 
bovenzijde van de vloer en het maaiveld, de waarde z = 0 m moet worden aangehouden en 
voor de berekening van df;equi moet worden aangehouden: 
— voor een vloer direct op de grond (zie figuur 8.8a), h  0,20 m): Rf = Rf; 
— voor een vloer boven een luchtspouw (zie figuur 8.8b), zcav  0,3 m): Rf = Rf + Rcav, 
waarbij Rcav de warmteweerstand van de luchtspouw is, bepaald volgens C.3. 
De warmtedoorgangscoëfficiënt voor een vloer direct op ondergrond, Ufl, in W/(m2·K), volgt uit: 
a) voor een ongeïsoleerde of matig geïsoleerde vloer ((df;equi + 0,5 · z)  B’f) 
 
(8.40) 
b) voor een goed geïsoleerde vloer ((df;equi + 0,5  z)  B’f) 
 
(8.41) 
OPMERKING 1 
Deze formule is ontleend aan 7.3.2 van NEN-EN-ISO 13370:2017. 
OPMERKING 2 
De formules (8.40) en (8.41) gelden ook indien geen sprake is van een vloer direct op de 
ondergrond. In dat geval is z ≠ 0 en wordt ook formule (8.42) toegepast. 
f
fl
U
U =






+

+



+
+


=
1
5,0
'
π
ln
5,0
'
π
2
eq
f;
f
eq
f;
f
gr
f
z
d
B
z
d
B
λ
U
z
d
B
λ
U

+
+

=
5,0
'
457
,0
eq
f;
f
gr
f
235
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 236 ---
Withdrawn final
Ingetrokken definitief
waarin: 
B’f 
is de karakteristieke breedte van de vloer, bepaald volgens 8.3.2.2, in m; 
df;equi is de totale equivalente dikte van de vloer bepaald volgens 8.3.2.3, in m; 
OPMERKING 3 
De equivalente dikte van de vloer, df;equi, wordt in NEN-EN-ISO 13370 aangeduid met dt. 
λgr 
is de warmtegeleidingscoëfficiënt van de grond, ontleend aan 8.3.2.4.1, in W/(m·K); 
z is de (gemiddelde) verticale afstand tussen het maaiveld en de bovenzijde van de kruipruimte- 
of keldervloer, in m, waarbij  
 
(8.42) 
waarin: 
zj 
is de verticale afstand tussen het maaiveld en de bovenzijde van de kruipruimte- of 
keldervloer van kelderwanddeel j met de stationaire warmtedoorgangscoëfficiënt Ubw;j, in m, 
waarvoor de volgende drie klassen worden aangehouden: 
— bij een vloer van een verwarmde ruimte is de hoogte de werkelijke afstand, in m; 
— bij een vloer op zand is de verticale afstand 0 m; 
— in alle andere gevallen is de verticale afstand 0,5 m.  
j 
is de lengte van de kruipruimte- of kelderwand j, in m; 
OPMERKING 4 De vloer kan zijn ongeïsoleerd, of gelijkmatig geïsoleerd (boven, onder of in de constructie) over 
de hele oppervlakte. Als de vloerisolatie niet gelijkmatig over de hele vloer is aangebracht kan de transmissie 
worden gecorrigeerd volgens de procedure in bijlage G van NEN-EN-ISO 13370:2017. 
8.3.4.2 
Vloer boven onverwarmde ruimte 
De stationaire warmtedoorgangscoëfficiënt via de vloer, Ufl, in W/(m2·K), voor een vloer boven een 
onverwarmde ruimte waarvan de vloer onder het maaiveld is gelegen (zie figuur 8.10) wordt bepaald 
met: 
 
(8.43) 
OPMERKING 
Deze formule is ontleend aan 9.2 van NEN-EN-ISO 13370:2017. 
waarin: 
Uf 
is de warmtedoorgangscoëfficiënt van de vloerconstructie boven de kruipruimte of boven de 
(on)verwarmde ruimte waarvan de vloer onder het maaiveld is gelegen, bepaald volgens 
8.2.2.2.1, in W/(m2·K); 
(
)



=
j
j
j
j
j
z
z


(
)
1
x
g
f
fl
1
1
−








+
+
=
U
U
U
U
236
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 237 ---
Withdrawn final
Ingetrokken definitief
Ug 
is de warmtedoorgangscoëfficiënt van de kruipruimtevloer en/of de keldervloer en de 
kelderwanden grenzend aan de grond, bepaald volgens 8.3.5.1, in W/(m2·K); 
Ux 
is een equivalente transmissiecoëfficiënt tussen de kruipruimte of de (on)verwarmde kelder 
en de buitenlucht, waarin de warmtestroom van de boven het maaiveld gelegen (delen van) 
wanden en de ventilatie is verrekend, bepaald volgens 8.3.5.4, in W/(m2·K). 
8.3.5 Stationaire warmtedoorgangscoëfficiënt van onder het maaiveld gelegen 
constructiedelen 
8.3.5.1 
Stationaire warmtedoorgangscoëfficiënt naar de grond, Ug 
De stationaire warmtedoorgangscoëfficiënt van constructies grenzend aan de grond Ug, in W/(m2·K), 
wordt bepaald als de som van de warmtedoorgangscoëfficiënt via de kruipruimte- of keldervloer en de 
warmtedoorgangscoëfficiënt via de onder het maaiveld gelegen delen van de kruipruimte- of 
kelderwanden: 
𝑈g = 𝑈bf +
∑(𝑧𝑗×ℓ𝑗×𝑈bw;𝑗)
𝑗
𝐴bf
 
(8.44) 
OPMERKING 1 
Deze formule is ontleend aan G.1 van NEN-EN-ISO 13370:2017. 
waarin: 
Abf is de oppervlakte van de vloer waarvan de equivalente warmtedoorgangscoëfficiënt wordt 
bepaald, in m2; 
Ubf is de warmtedoorgangscoëfficiënt van de vloer van de kruipruimte of van de onverwarmde 
kelder, bepaald volgens 8.3.5.2, in W/(m2·K); 
j 
is de lengte van deel j van de (binnenwerkse) vloeromtrek voor zover dat deel grenst aan een 
uitwendige scheidingsconstructie met de lineaire warmtedoorgangscoëfficiënt, ψg;j, en/of met 
de stationaire warmtedoorgangscoëfficiënt Ubw;j, in m; 
OPMERKING 2 
Zie figuur 8.10 voor een toelichting op de vlakken en lineaire thermische bruggen 
die bij de berekening van Hg behoren te worden meegenomen. 
zj 
is de verticale afstand tussen het maaiveld en de bovenzijde van de kruipruimte- of 
keldervloer van kelderwanddeel j met de stationaire warmtedoorgangscoëfficiënt Ubw;j, in m, 
waarvoor de volgende drie klassen worden aangehouden: 
— bij een vloer van een verwarmde ruimte is de hoogte de werkelijke afstand, in m; bij een 
vloer op zand is de verticale afstand 0 m; 
— in alle andere gevallen is de verticale afstand 0,5 m.  
Ubw;j is de stationaire warmtedoorgangscoëfficiënt van het onder het maaiveld gelegen wanddeel j, 
bepaald volgens 8.3.5.3, in W/(m2·K). 
 
 
 
237
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 238 ---
Withdrawn final
Ingetrokken definitief
8.3.5.2 
Warmtedoorgangscoëfficiënt van een onder het maaiveld gelegen vloer, Ubf 
De stationaire warmtedoorgangscoëfficiënt via de grond, Ubf, in W/(m2·K), wordt bepaald als Uf, 
volgens formule (8.40) dan wel (8.41), waarbij voor df;eq moet worden gelezen dbf;equi. 
Bij een vloer direct op de ondergrond (vloer op staal) geldt: Ubf = 0 W/(m2·K).  
8.3.5.3 
Warmtedoorgangscoëfficiënt van een onder het maaiveld gelegen wanddeel, Ubw;j 
De warmtedoorgangscoëfficiënt van de aan de grond grenzende wand j van de kruipruimte, de 
verwarmde kelder of de onverwarmde kelder, Ubw;j, in W/(m2·K), volgt uit: 
𝑈bw;𝑗=
2×𝜆gr
𝜋×𝑧𝑗× (1 +
0,5×𝑑1
𝑑1+𝑧𝑗) × ln (
𝑧𝑗
𝑑bw;eq;𝑗+ 1)  
(8.45) 
OPMERKING 1 
Deze formule is gebaseerd op 7.3.3 van NEN-EN-ISO 13370:2017. 
waarin: 
λgr 
is de warmtegeleidingscoëfficiënt van de grond, ontleend aan 8.3.2.4.1, in W/(m·K); 
dbw;equi;j is de equivalente dikte van de kruipruimte- of kelderwand j, bepaald volgens 8.3.2.3, in m; 
d1 
is de equivalente dikte van de kelderwanden, in m, waarbij, indien: 
— dbw;equi  dbf;equi geldt d1 = dbf;equi; 
— dbw;equi  dbf;equi geldt d1 = dbw;equi. 
zj 
is de verticale afstand tussen het maaiveld en de bovenzijde van de kruipruimte- of 
keldervloer van kelderwanddeel j met de stationaire warmtedoorgangscoëfficiënt Ubw;j, in m, 
waarvoor de volgende drie klassen worden aangehouden: 
— bij een vloer met een verwarmde ruimte is de hoogte de werkelijke afstand, in m; 
— bij een vloer op zand is de verticale afstand 0 m; 
— in alle andere gevallen is de verticale afstand 0,5 m.  
Onderstaande figuur geeft een schematisch beeld van een wand en vloer van een onder het maaiveld 
gelegen ruimte. 
238
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 239 ---
Withdrawn final
Ingetrokken definitief
 
Legenda 
mv 
maaiveld 
h  
hoogte boven het maaiveld bovenzijde vloer 
z  
diepte van de vloer van de verwarmde ruimte onder het maaiveld 
Vlakken 
Thermische bruggen 
1 AT;1; U1 
a 
a; ψa 
e e; ψe  
α 
α; ψα 
2 n.v.t. 
b 
b; ψb  
f 
f; ψf  
β 
β; ψβ 
 
 
c 
c; ψc  
 
 
γ 
γ; ψγ 
 
 
d 
d; ψd  
 
Figuur 8.10 — Vloer verwarmde ruimte onder het maaiveld 
8.3.5.4 
Warmtedoorgangscoëfficiënt naar buitenlucht via boven het maaiveld gelegen delen 
van kruipruimte- of kelderwand en via kruipruimteventilatie of ventilatie van de 
onverwarmde kelder, Ux 
8.3.5.4.1 Warmtedoorgangscoëfficiënt bovengrondse delen kruipruimte- of kelderwand 
De boven maaiveld gelegen begrenzing van een kruipruimte en van een onverwarmde kelder draagt 
door transmissieverliezen bij aan de warmtedoorgangscoëfficiënt van de beganegrondvloer. Ook de 
ventilatie van een onverwarmde kelder en de ventilatie van de kruipruimte dragen daar aan bij. In 
deze paragraaf worden beide elementen omgezet in een equivalente warmtedoorgangscoëfficiënt voor 
de bovenliggende vloer, Ux, waarvan de invloed wordt verrekend in 8.3.4.2. 
 
(8.46) 
OPMERKING 1 
Deze formule is ontleend aan 7.2 van NEN-EN-ISO 13370:2017. 
waarin: 
Ux;T is de equivalente warmtedoorgangscoëfficiënt van de vloer ten gevolge van transmissie door 
een onder de vloer, maar boven het maaiveld gelegen scheidingsconstructie met de 
buitenlucht van de kruipruimte of de onverwarmde kelder, bepaald volgens 8.3.5.4.2, in 
W/(m2·K); 
mv
mv
z
1
c
d
f
a
e
b
2
α
γ
β
h
Ψ
Ψ
2 
1 
V
x;
T
x;
x
U
U
U
+
=
239
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 240 ---
Withdrawn final
Ingetrokken definitief
Ux;V  is de equivalente warmtedoorgangscoëfficiënt van de vloer ten gevolge van 
kruipruimteventilatie of ventilatie van de onverwarmde kelder bepaald volgens 8.3.5.4.3, in 
W/(m2·K). 
OPMERKING 2 Indien deze formule wordt ingevuld met de in 8.3.5.4.2 en 8.3.5.4.3 gegeven formules 
voor een kruipruimte ontstaat formule (11) van NEN-EN-ISO 13370:2017. 
8.3.5.4.2 Equivalente warmtedoorgangscoëfficiënt door directe transmissie naar de 
buitenlucht, Ux;T 
De equivalente warmtedoorgangscoëfficiënt van de vloer ten gevolge van transmissie door een onder 
de vloer, maar boven het maaiveld gelegen scheidingsconstructie met de buitenlucht van de 
kruipruimte of de onverwarmde kelder, Ux;T, in W/(m2·K), volgt uit: 
 
(8.47) 
OPMERKING 1 Deze formule is ontleend aan 7.2 van NEN-EN-ISO 13370:2017. 
OPMERKING 2 Indien de hoogte h niet constant is over de omtrek van het vloerveld, ga dan uit van de 
gemiddelde waarde. 
waarin: 
B’f 
is de karakteristieke breedte van de vloer, bepaald volgens 8.3.2.2, in m; 
hj 
is de hoogte van wanddeel j met de stationaire warmtedoorgangscoëfficiënt Uxw;j, boven het 
maaiveld tot de bovenkant van de beganegrondvloer , in m, waarvoor een waarde van 
0,125 m wordt aangehouden; 
j 
is de lengte van wand j met de stationaire warmtedoorgangscoëfficiënt Uxw;j, in m; 
Uxw;j is de warmtedoorgangscoëfficiënt van het wanddeel j van de kruipruimte of van de 
onverwarmde kelder, voor zover gelegen boven het maaiveld, bepaald volgens 8.2.2.2, in 
W/(m2·K). 
OPMERKING 3 
In de praktijk is de warmtedoorgangscoëfficiënt van de wand van de kruipruimte of van de 
onverwarmde kelder gelijk aan de warmtedoorgangscoëfficiënt van de daarboven aanwezige gevel. Voor Uxw;j 
mag daarom ook de Uc van de daarboven aanwezige gevel worden aangehouden. 
Voor een vloer boven een kruipruimte of onverwarmde kelder, waarbij de vloer onder maaiveld is 
gelegen, geldt: Ux;T = 0 W/(m2·K). 
OPMERKING 4 
Ux;T kan ook worden beschreven met: 
, waarmee deze term overeenkomt 
met de voorlaatste term onder de deelstreep van formule (19) van NEN-EN-ISO 13370:2017. 
8.3.5.4.3 Equivalente warmtedoorgangscoëfficiënt door ventilatie naar de buitenlucht, Ux;V 
De equivalente warmtedoorgangscoëfficiënt van de vloer ten gevolge van ventilatie met buitenlucht, 
Ux;V , in W/(m2·K), wordt bepaald met, voor: 
(
)






=
j
j
j
j
j
j
B
U
h
U


f
;
xw
T
x;
'
2
A
U
h
P
U
xw
T
x;


=
240
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 241 ---
Withdrawn final
Ingetrokken definitief
a) kruipruimteventilatie: 
 
(8.48) 
OPMERKING 1 
Deze formule is ontleend aan 7.2 van NEN-EN-ISO 13370:2017. 
waarin: 
B’f is de karakteristieke breedte van de vloer, bepaald volgens 8.3.2.2, in m; 
fu 
de dimensieloze windafschermingsfactor, waarvoor fu = 0,05 moet worden aangehouden; 
u10 is de gemiddelde windsnelheid op 10 m hoogte, in m/s, waarvoor 5 m/s moet worden 
aangehouden;  
ε  
is de oppervlakte van de ventilatieopeningen per m omtreklengte van de kruipruimte, in m²; 
indien de werkelijke oppervlakte niet bekend is, geldt ε = 0,001 2 m²; 
b) ventilatie van een onverwarmde kelder: 
 
(8.49) 
waarin: 
Abf 
is de oppervlakte van de vloer waarvan de equivalente warmtedoorgangscoëfficiënt wordt 
bepaald, in m2; 
(ρa·ca) is het product van de soortelijke massa en de warmtecapaciteit van lucht, in J/(m3·K); 
ρa ·ca = 1,205 kg/m3 · 1005 J/(kg·K) = 1211 J/(m3·K); 
n 
is het ventilatievoud, in ventilatiewisselingen per h van de onverwarmde kelder; forfaitair 
mag voor n de waarde 0,3 worden gebruikt; 
OPMERKING 3 
Dit kan alleen bij onverwarmde ruimten. 
V 
 
is het volume van de onverwarmde kelder(s), in m3. 
OPMERKING 4 
Ux;V kan ook worden beschreven met: 
, waarmee deze term overeenkomt 
met de laatste term onder de deelstreep van formule (17) van NEN-EN-ISO 13370:2008. 
8.3.6 Lineaire warmtedoorgangscoëfficiënt naar de grond, ψgr 
De lineaire warmtedoorgangscoëfficiënt naar de grond wordt uitsluitend bepaald voor aan de 
uitwendige scheidingsconstructies grenzende lineaire thermische bruggen. 
De lineaire warmtedoorgangscoëfficiënt naar de grond van thermische brug j, ψgr;j, in W/(m·K), wordt 
bepaald met: 
In geval van een vloer op of boven het maaiveld: 
f
u
10
V
x;
'
450
1
B
f
u
U



=

(
)



=

ρ
c
n V
U
A
a
a
x;V
bf
3600
A
V
n
U


= 0,33
V
x;
241
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 242 ---
Withdrawn final
Ingetrokken definitief
(8.50) 
In geval van een vloer onder het maaiveld: 
𝜓gr;𝑗= 𝐿gr
2D −(ℎxw −𝑧𝑗) × 𝑈xw −𝑧𝑗× 𝑈x;T;j −4 × 𝑈fl;8
(8.51) 
waarin: 
hxw is de hoogte van het in het rekenmodel opgenomen deel van de gevel, in m; 
zj 
is de verticale afstand tussen het maaiveld en de bovenzijde van de kruipruimte- of 
keldervloer van kelderwanddeel j met de stationaire warmtedoorgangscoëfficiënt Ux;T;j, in m, 
waarvoor de volgende drie klassen worden aangehouden: 
— Bij een vloer van een verwarmde ruimte is de hoogte de werkelijke afstand, in m; 
— bij een vloer op zand is de verticale afstand 0 m; 
— in alle andere gevallen is de verticale afstand 0,5 m. 
2D
gr
L
is de lineaire koppelingscoëfficiënt van het model, bepaald volgens 8.6.1.2, in W/(m·K); 
Ufl;8 is de warmtedoorgangscoëfficiënt van het samenstel van vloerconstructie, kruipruimte en 
ondergrond voor een karakteristieke breedte van de vloer, Bf’, van 8 m, bepaald volgens 8.3.4, 
in W(m2·K), waarbij de equivalente warmtedoorgangscoëfficiënt ten gevolge van ventilatie 
van de kruipruimte of onverwarmde kelder, Ux;V voor deze bepaling van ψgr op nul moet 
worden gesteld; 
Uxw is de warmtedoorgangscoëfficiënt van deel i van de boven de vloer liggende gevel, bepaald als 
UT volgens formule (8.6), in W/(m2·K); 
Ux;T;j is de warmtedoorgangscoëfficiënt van de onder het maaiveld gelegen wand van de 
kruipruimte of van de onverwarmde kelder van het onder het maaiveld gelegen wanddeel j, 
bepaald volgens 8.3.5.3, in W/(m2·K). 
In afwijking hiervan mag de lineaire warmtedoorgangscoëfficiënt naar de grond, Ψgr, ook worden 
ontleend aan bijlage I. 
OPMERKING 1 In bepaalde situaties kan het onduidelijk zijn waar de grens tussen twee aansluitende 
constructieonderdelen moet worden getrokken. Hierbij is het van belang om te weten dat de keuze van de grens 
geen of slechts een zeer geringe invloed heeft op de berekende waarde van het transmissiewarmteverlies. Dit is 
een gevolg van het feit dat bij een andere keuze van de grens ook een andere waarde van de lineaire 
warmtedoorgangscoëfficiënt geldt. 
OPMERKING 2 Het getal ‘4’ is de halve karakteristieke breedte van de vloer Bf', welke waarde in 
NEN-EN-ISO 10211 is opgelegd voor een model voor het bepalen van de ψgr. 
8.4 Bepaling warmteverliescoëfficiënt via een onverwarmde ruimte, HU 
8.4.1 Warmteverlies via een onverwarmde ruimte 
De warmteverliescoëfficiënt via onverwarmde ruimten aan de buitenzijde van het gebouw, HU, in W/K, 
wordt berekend met: 
8;fl
xw
xw
2D
gr
gr;
4 U
U
h
L
ψ
j

−

−
=
242
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 243 ---
Withdrawn final
Ingetrokken definitief
=

, ;
u
zi j ztu
U
H
H
b  
(8.52) 
(
)
=
+
ue
U
ue
, ;
zi j ztu
H
b
H
H
 
(8.53) 
waarin: 
 
(8.54) 
𝐻𝑧𝑖,𝑗;𝑧𝑡𝑢= 𝐻D;𝑧𝑖,𝑗;𝑧𝑡𝑢+ 𝐻V;𝑧𝑖,𝑗;𝑧𝑡𝑢 
(8.55) 
OPMERKING 1 Dit is niet van toepassing op een onverwarmde kelder; de warmteoverdracht via een 
onverwarmde kelder wordt meegenomen in Hg (zie 8.3). 
OPMERKING 2 Zie figuur 8.11 voor een toelichting op de onderscheiden ‘sub’-verliescoëfficiënten. Deze 
formules zijn ontleend aan 7.5 van NEN-EN-ISO 13789:2017. In de berekening van Hue wordt het warmteverlies 
naar de grond niet meegenomen bij de berekening van Hue.  
waarin: 
bU 
is een dimensieloze reductiefactor; 
OPMERKING 3 
De dimensieloze reductiefactor bU maakt het mogelijk temperatuurverschillen 
tussen de buitenlucht en de temperatuur in de onverwarmde ruimte te verdisconteren. Zie bijlage C 
van NEN-EN-ISO 13789:2017. 
Hzi,j;ztu is de warmteverliescoëfficiënt van de verwarmde ruimte naar de onverwarmde ruimte,  
in W/K; 
Hue 
is de warmteverliescoëfficiënt van de onverwarmde ruimte naar de buitenomgeving, in 
W/K; 
HD;zi,j;ztu 
is de warmteverliescoëfficiënt door transmissie van de verwarmde ruimte naar de 
onverwarmde ruimte, berekend als HD volgens 8.2, in W/K; 
HD;ue is de warmteverliescoëfficiënt door transmissie van de onverwarmde ruimte naar de 
buitenomgeving, berekend als HD volgens 8.2, in W/K; 
OPMERKING 4 
Zie figuren 8.11 en 8.12 voor een toelichting op de vlakken en lineaire 
thermische bruggen die bij de berekening van HD;zi,j;ztu en HD;ue behoren te worden meegenomen. 
HV;zi,j;ztu 
is de warmteverliescoëfficiënt door ventilatie en infiltratie van de verwarmde ruimte 
naar de onverwarmde ruimte, bepaald volgens 8.4.3, in W/K; 
HV;ue is de warmteverliescoëfficiënt door ventilatie en infiltratie van de onverwarmde ruimte 
naar de buitenomgeving, bepaald volgens 8.4.3, in W/K. 
ue
V;
ue
D;
ue
H
H
H
+
=
243
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 244 ---
Withdrawn final
Ingetrokken definitief
 
Legenda 
HU warmteverliescoëfficiënt via onverwarmde ruimte 
HD;zi,j;ztu warmteverliescoëfficiënt verwarmd – onverwarmd 
HD;ue 
warmteverliescoëfficiënt onverwarmd – buiten 
HV;ue  
warmteverliescoëfficiënt ventilatie verwarmd – onverwarmd 
HV;zi,j;ztiu warmteverliescoëfficiënt ventilatie onverwarmd – buiten 
Figuur 8.11 — Warmteverliescoëfficiënten via onverwarmde ruimte 
In afwijking hiervan kan de warmteverliescoëfficiënt via onverwarmde ruimten ook worden berekend 
met een forfaitaire verrekening van de lineaire thermische bruggen. In dat geval wordt de 
warmteverliescoëfficiënt via onverwarmde ruimten aan de buitenzijde van het gebouw, HU in W/K, 
berekend met: 
 
 
OPMERKING 5 Bij de forfaitaire verrekening van het warmteverlies via aangrenzende onverwarmde ruimten 
worden deze ruimten geacht niet aanwezig te zijn, maar te zijn vervangen door buitenlucht. 
Scheidingsconstructies tussen verwarmde ruimten en aangrenzende onverwarmde ruimten behoren dan dus te 
worden beschouwd als uitwendige scheidingsconstructies. 
In dat geval wordt de desbetreffende scheidingsconstructie meegenomen in de berekening van HD;for en wordt de 
equivalente warmtedoorgangscoëfficiënt van die scheidingsconstructie Uiu;equi, in W/(m2·K), bepaald volgens 
C.1.3. 
Bij toepassing van de basisopname ISSO 82.1 en 75.1 wordt de warmteverliescoëfficiënt via 
aangrenzende onverwarmde ruimten, HU;adj, bepaald, waarbij de rekenwaarde voor de 
warmteoverdrachtcoëfficiënt van de onverwarmde ruimte naar de buitenomgeving, Hue, wordt 
bepaald volgens bijlage I.2.4.  
8.4.2 Warmteverliescoëfficiënt door transmissie via een onverwarmde ruimte 
8.4.2.1 
Warmteverliescoëfficiënt door transmissie naar een onverwarmde ruimte, HD;zi,j;ztu 
De warmteverliescoëfficiënt door transmissie van de verwarmde ruimte naar de onverwarmde ruimte, 
HD;zi,j;ztu, in W/K, wordt berekend als HD, volgens 8.2.1, waarbij de warmteovergangsweerstand Rse 
wordt vervangen door de op de onverwarmde ruimte van toepassing zijnde Rsi. 
OPMERKING 1 
Zie figuur 8.12 voor een toelichting op de vlakken en lineaire thermische bruggen die bij de 
berekening van HD;zi,j;ztu behoren te worden meegenomen. 
HU
HV;iu
HV;ue
HD;ue
HD;iu
0
U;for =
H
244
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 245 ---
Withdrawn final
Ingetrokken definitief
 
Legenda 
1 AT;1; U1 
a 
a; ψa 
 
 
b 
b; ψb  
 
 
c 
c; ψc  
Figuur 8.12 — Visuele weergave van de parameters bepalend voor de berekening van HD;zi,j;ztu 
(HD;iu) 
OPMERKING 2 
Bij de berekening van de HD;zi,j;ztu (in de figuur staat de alternatieve benaming HD;iu) worden 
niet meegenomen: 
— lineaire thermische bruggen die een scheiding vormen tussen scheidingsvlakken van de verwarmde ruimte; 
— aangrenzende onverwarmde ruimten en de grond. 
8.4.2.2 
Warmteverliescoëfficiënt door transmissie naar een onverwarmde ruimte, HD;ue 
De warmteverliescoëfficiënt door transmissie van de onverwarmde ruimte naar de buitenomgeving, 
HD;ue, in W/K, wordt berekend als HD volgens 8.2.1. 
OPMERKING 1 
Zie figuur 8.13 voor een toelichting op de vlakken en lineaire thermische bruggen die bij de 
berekening van HD;ue behoren te worden meegenomen. 
b
c
a
1 
HD;iu
245
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 246 ---
Withdrawn final
Ingetrokken definitief
 
Legenda 
1 AT;1; U1 
a 
a; ψa 
2 AT;2; U2 
b 
b; ψb  
3 AT;3; U3 
c 
c; ψc  
4 AT;4; U4 
d 
d; ψd 
 
 
e 
e; ψe  
Figuur 8.13 — Visuele weergave van de parameters bepalend voor de berekening van, HD;ue 
OPMERKING 2 Bij de berekening van de HD;ue worden niet meegenomen: 
— de scheidingsvlakken tussen de verwarmde ruimte en aangrenzende onverwarmde ruimten; 
— lineaire thermische bruggen die een scheiding vormen tussen scheidingsvlakken van de aangrenzende 
onverwarmde ruimte en de grond. 
8.4.3 Warmteverliescoëfficiënt door ventilatie en infiltratie, HV 
De warmteverliescoëfficiënten door ventilatie en infiltratie HV;zi,j;ztu en HV;ue, in W/K, worden bepaald 
met, respectievelijk: 
(
)
iu
a
a
V; iu
3600
c
V
H

•


=
 
(8.56) 
waarin: 
 
 
OPMERKING 
Om onderschatting van de warmteverliescoëfficiënt via de onverwarmde ruimte te voorkomen, 
wordt in NEN-EN-ISO 13789 
gesteld. 
en: 
(
)
ue
a
a
V; ue
3600
c
V
H

•


=
 
(8.57) 
HD;ue
3
2 
1 
a
b
c
d
e
4 
0
iu =
•
V
0
iu
 
V;
=
H
246
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 247 ---
Withdrawn final
Ingetrokken definitief
waarin: 
 
is de luchtvolumestroom tussen de verwarmde en onverwarmde ruimte, in m3/h; 
 
is de luchtvolumestroom door ventilatie en exfiltratie tussen de onverwarmde ruimte en 
buiten, in m3/h; 
(ρa×ca) 
is het product van de soortelijke massa en de warmtecapaciteit van lucht, in J/(m3·K); 
ρa×ca = 1,205 kg/m3  1 005 J/(kg·K) = 1 211 J/(m3· K). 
De luchtvolumestroom door ventilatie en exfiltratie, 
, in m3/h, wordt in NEN-EN-ISO 13789 
bepaald op basis van het ventilatievoud, waarbij het ventilatievoud feitelijk wordt bepaald door de ex- 
en infiltratie (zie hiervoor ook hoofdstuk 11).  
In afwijking van formule (8.57) mag HV;ue ook worden bepaald met  
 
(8.58) 
Met 
 volgt dan: 
D;ue
U
;
, ;
D;ue
1,5
1.5
j
D zi j ztu
H
b
H
H



+ 
 
(8.59) 
8.5 Bepaling warmteverliescoëfficiënt via aangrenzende verwarmde ruimten, HA 
Voor berekeningen op basis van dit hoofdstuk wordt het warmtetransport, HA, in W/K, van of naar een 
andere verwarmde rekenzone met een van de beschouwde rekenzone afwijkende temperatuur 
verwaarloosd:  
 
 
OPMERKING 1 
In 7.6 van NEN-EN-ISO 13789:2017 wordt de warmteverliescoëfficiënt via 
aangrenzende ruimten, HA, in W/K, berekend met: 
 
(8.60) 
 
(8.61) 
waarin: 
bA;mi 
is een dimensieloze reductiefactor in kalendermaand mi; 
HD;ia 
is de directe warmteverliescoëfficiënt tussen de verwarmde ruimte en de aangrenzende 
ruimte, bepaald als HD, volgens 8.2.1, in W/K; 
OPMERKING 2 
Zie figuur 8.14 voor een toelichting op de vlakken en lineaire thermische bruggen 
die bij de berekening van HD;ia behoren te worden meegenomen. 
iu
V
•
ue
•
V
ue
•
V
ue
D;
ue
V;
5,0
H
H


0
iu
V;
=
H
0
;
A
=
mi
H
mi
mi
b
H
H
;
A
ia
D;
;
A

=
(
)
(
)
mi
mi
θ
θ
θ
θ
b
;
e
i
a
i
;
A
−
−
=
247
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 248 ---
Withdrawn final
Ingetrokken definitief
θe;mi 
is de buitenlucht temperatuur in kalendermaand mi, ontleend aan A.1 van NEN 5060, 
in C; 
θa 
is de binnentemperatuur van de aangrenzende verwarmde ruimte, in C; 
θi 
is de binnentemperatuur van de desbetreffende verwarmde ruimte, in C. 
Voor de binnentemperatuur van verwarmde ruimten, θa en θi, worden in het kader van berekeningen 
de volgende temperaturen gehanteerd: 
a) woningen θ = 20 C;
b) utiliteitsgebouwen: volgens θint;set;H;stc;zi voor de desbetreffende gebruiksfunctie uit tabel 7.11.
Legenda 
1 AT;1; U1 
a 
a; ψa 
b 
b; ψb  
c 
c; ψc 
d 
d; ψd
Figuur 8.14 — Visuele weergave van de parameters bepalend voor de berekening van HD;ia 
OPMERKING 3 Bij de berekening van de HA (HD;ia) worden niet meegenomen:lineaire thermische bruggen die 
een scheiding vormen tussen scheidingsvlakken van de verwarmde ruimte met de aangrenzende verwarmde 
ruimte en de grond (zie ook opmerking 8 onder figuur 8.2). 
8.6 Bepaling van de thermische koppelingscoëfficiënt, L 
8.6.1 Numerieke rekenmethoden 
8.6.1.1 
Bepaling van de thermische koppelingscoëfficiënt voor vlakken, L 
De thermische koppelingscoëfficiënten worden bepaald met een numerieke rekenmethode die voldoet 
aan de criteria in bijlage C van NEN-EN-ISO 10211:2017 (thermische bruggen) en aan de criteria in 
bijlage I van NEN-EN-ISO 10077-2:2017 (ramen, deuren en luiken). 
1 
HA
d
a
c
b
248
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 249 ---
Withdrawn final
Ingetrokken definitief
Daarbij worden de waarden van de warmtegeleidingscoëfficiënten, λ, van de in het onderdeel 
toegepaste materialen ontleend aan bijlage E en de equivalente warmtegeleidingscoëfficiënten van 
eventueel in het onderdeel voorkomende holten ontleend aan bijlage F.  
OPMERKING 
NEN-EN-ISO 10077-2 geeft een overzicht van warmtegeleidingscoëfficiënten (-waarden) van 
materialen, toegepast in ramen en kozijnen. 
De thermische koppelingscoëfficiënt, L, in W/K van het rekenmodel van een ondoorschijnende 
oppervlakte wordt, bij ΔT = 1 K, bepaald volgens: 
 
(8.62) 
waarin: 
Φi 
is de totale ingaande warmtestroom bepaald door het stelsel van vergelijkingen, bepaald 
volgens 8.6.2 voor een temperatuurverschil van ΔT = 1 K, in W; 
Φe is de totale uitgaande warmtestroom bepaald door het stelsel van vergelijkingen bepaald 
volgens 8.6.2 voor een temperatuurverschil van ΔT = 1 K, in W. 
8.6.1.2 
Bepaling van de lineaire thermische koppelingscoëfficiënt voor lijnvormige 
aansluitingen, L2D 
De 2D-thermische koppelingscoëfficiënt moet worden bepaald met een numerieke rekenmethode die 
voldoet aan de criteria in bijlage C van NEN-EN-ISO 10211:2017 (thermische bruggen) en aan de 
criteria in bijlage I van NEN-EN-ISO 10077-2 (ramen, deuren en luiken). 
In het rekenmodel moet, bij ΔT = 1 K, de lineaire 2D-thermische koppelingscoëfficiënt worden bepaald, 
voor de aansluiting tussen verschillende constructieonderdelen niet grenzend aan de grond, L2D, in 
W/(mK), volgens: 
 
(8.63) 
waarin: 
Φi is de totale ingaande warmtestroom bepaald door het stelsel van vergelijkingen bepaald 
volgens 8.6.2 voor een temperatuurverschil van ΔT = 1 K, in W; 
Φe is de totale uitgaande warmtestroom bepaald door het stelsel van vergelijkingen bepaald 
volgens 8.6.2 voor een temperatuurverschil van ΔT = 1 K, in W; 
 
is de lengte waarover de doorsnede van het rekenmodel homogeen of quasihomogeen blijft, 
in m; 
8.6.2 Rekenprocedure 
8.6.2.1 
Modellering van het constructieonderdeel 
Voor de berekening van de warmtestromen Φi en Φe in een constructieonderdeel wordt met een 
numerieke rekenmethode de temperatuurverdeling in dat constructieonderdeel berekend.  
(
)
(
)
2
2
e
i
e
i
Φ
Φ
T
Δ
Φ
Φ
L
+
=

+
=
(
)
(
)
(
)
(
)


+
=


+
=
2
Δ
2
e
i
e
i
2D
Φ
Φ
T
Φ
Φ
L
249
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 250 ---
Withdrawn final
Ingetrokken definitief
Daarvoor wordt volgens de in 8.6.2.2 geschetste procedure elk bouwkundig detail in een 
meerdimensionaal geometrisch model omgezet. Een gemodelleerd detail wordt vervolgens verdeeld in 
een aantal aan elkaar grenzende materiaalcellen, elk met een homogene warmtegeleidingscoëfficiënt.  
Over de knooppunten van het netwerk (van aan elkaar grenzende materiaalcellen) wordt de 
temperatuurverdeling bepaald waaruit vervolgens de warmtestromen door de materiaalcellen 
worden berekend. 
OPMERKING 
De hierboven aangeduide rekenmethoden staan bekend onder de namen ‘eindige-
elementenmethode’ of ‘eindige-differentiemethode’. 
8.6.2.2 
Regels voor het modelleren 
8.6.2.2.1 Afsnijvlakken van het geometrisch model 
Het is meestal niet doenlijk om een compleet gebouw met één enkel geometrisch model te modelleren. 
In de meeste gevallen mag het gebouw met afsnijvlakken worden onderverdeeld in verschillende 
stukken (inclusief de ondergrond indien van toepassing). Deze onderverdeling moet zo worden 
uitgevoerd dat verschillen in berekeningsresultaat tussen het opgedeelde gebouw en het als één 
geheel behandelde gebouw worden vermeden. Deze verdeling in verscheidene geometrische modellen 
wordt bereikt door de keuze van geschikte afsnijvlakken. 
In een gedetailleerd model worden voor de bepaling van het warmteverlies naar de grond de 
afsnijvlakken in de grond gekozen volgens figuur 8.15. Wanneer hierbij een ruimte met een vloer 
onder het maaiveld moet worden opgenomen, worden de afsnijvlakken bepaald volgens 8.6.2.2.4. 
 
 
Legenda 
b breedte van de vloer 
c lengte van de vloer (c  b) 
Figuur 8.15 — Afmetingen grondlichaam voor de berekening van de  
stationaire warmteverliescoëfficiënt Hg 
OPMERKING 
Figuur 8.15 is overeenkomstig met figuur 9 van NEN-EN-ISO 10211:2017. 
250
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 251 ---
Withdrawn final
Ingetrokken definitief
8.6.2.2.2 Afsnijvlakken bij vlakvormige elementen 
Voor de bepaling van UC-waarden worden constructieonderdelen die geen raam, geen deur (inclusief 
kozijn) of geen kozijn met vast paneel zijn, worden gemodelleerd volgens K.1.3, met dien verstande 
dat: 
a) in plaats van de gehele constructie te modelleren mag ook een gedeelte van het 
constructieonderdeel worden gemodelleerd, indien wegens symmetrie de warmtestroomdichtheid 
van het desbetreffende gedeelte gelijk is aan de warmtestroomdichtheid van het gehele 
constructieonderdeel; 
b) ter plaatse van een symmetrievlak, indien dit zich op minder dan dmin = 1 m van het centrale 
element bevindt (zie figuur 8.16); 
 
 
afmetingen in mm 
Figuur 8.16 — Symmetrievlakken die als afsnijvlakken kunnen worden gebruikt 
8.6.2.2.3 Afsnijvlakken bij lijnvormige elementen 
Voor de bepaling van ψ-waarden worden afsnijvlakken als volgt gekozen: 
a) in de ondergrond onder een vloerconstructie, ongeacht of deze boven een kruipruimte of direct op 
de ondergrond is gelegen: 
— een verticaal afsnijvlak binnen het gebouw op een afstand bfl = 2,5 · B’f , doch ten hoogste  
bfl = 4 m vanaf de binnenwerkse rand van de vloer; in het geval het afsnijvlak is gekozen op een 
afstand bfl = 4 m vanaf de binnenwerkse rand van de vloer mag de onder die condities bepaalde 
ψ-waarde ook worden gebruikt voor vloeren met grotere afmeting (B’f > 8 m); 
— een verticaal afsnijvlak buiten het gebouw op een afstand bgr = 2,5 · B’f , doch ten hoogste  
bgr = 20 m, vanaf de binnenwerkse rand van de vloer;  
< 1 000
< 1 000
251
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 252 ---
Withdrawn final
Ingetrokken definitief
— een horizontaal afsnijvlak op een diepte dgr = 2,5 · B’f , doch ten hoogste dgr = 20 m, onder het 
maaiveld (zie ook figuur 8.17); 
8.6.2.2.4 Afsnijvlakken in geval van lijnvormige elementen van een (gedeeltelijk) onder het 
maaiveld gelegen (on)verwarmde ruimte 
In geval van een gedeeltelijk onder het maaiveld gelegen (on)verwarmde ruimte worden afsnijvlakken 
als volgt geplaatst: 
a) een verticaal afsnijvlak binnen de verwarmde ruimte op afstand bfl = 4 m vanaf de binnenwerkse 
omtrek van de verwarmde ruimte; 
b) een verticaal afsnijvlak buiten het gebouw op een afstand bgr = 2,5 · B’f , doch ten hoogste bgr = 20 m, 
vanaf de binnenwerkse omtrek van de verwarmde ruimtef; 
c) een horizontaal afsnijvlak door de wanden ter hoogte van het maaiveld; afstand van dgr = 2,5 · B’f; 
d) indien de keldervloer minder dan 2 m onder het maaiveld is gelegen, een horizontaal afsnijvlak in 
de ondergrond op een diepte van dgr = 2,5 · B’f , doch ten hoogste dgr = 20 m, onder het maaiveld, of, 
als dat minder is, op een afstand van 2,5 · B’f onder het maaiveld; 
e) indien de keldervloer op een diepte van 2 m of meer onder het maaiveld is gelegen, een horizontaal 
afsnijvlak in de ondergrond op een diepte van dgr = 2,5 · B’f , doch ten hoogste dgr = 20 m, onder de 
bovenkant van de laagst gelegen vloer. 
OPMERKING 1 Zie 8.3.2.2 voor de berekening van B’f. 
252
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 253 ---
Withdrawn final
Ingetrokken definitief
Zie ook figuren 8.17a) en 8.17b). 
 
a) bovenzijde laagst gelegen vloer op minder dan 2 m onder maaiveld 
 
b) bovenzijde laagst gelegen vloer op 2 m of meer onder maaiveld 
Legenda 
 
 
mv maaiveld 
b 
gebouw breedte 
B’f  karakteristieke breedte (zie 8.3.2.2) 
a-e  afsnijvlakken als bedoeld in 8.6.2.2.4 
Figuur 8.17— Afmetingen grondlichaam voor de berekening van de lineaire 
koppelingscoëfficiënt in geval van verwarmde ruimten waarvan de vloer onder het maaiveld is 
gelegen 
OPMERKING 2 Figuur 8.17 is een bewerking van figuur 10 van NEN-EN-ISO 10211:2017. 
b
0,5 B’f
0,5b
B’f
b
2,5 B’f
< 2 m
c
20 m
2,5 B’f
mv
d
20 m
a
4 m
b
0,5b
B’f
b
2,5 B’f
c
20 m
2,5 B’f
mv
≥ 2 m
e
2,5 B’f
20 m
a
4 m
0,5 B’f
253
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 254 ---
Withdrawn final
Ingetrokken definitief
8.6.2.3 
Aanpassingen van dimensies 
8.6.2.3.1 Algemeen 
Aanpassingen van de dimensies van het geometrisch model ten opzichte van de werkelijke geometrie 
van het constructieonderdeel zijn toegelaten zolang zij geen significante invloed op het 
berekeningsresultaat hebben. Dit laatste mag worden aangenomen wanneer aan de onderstaande 
voorwaarden is voldaan, onverminderd het feit dat rekenresultaten van het werkelijke model altijd 
voorrang hebben, met name waar het gaat om het voldoen aan bepaalde eisen. 
a) Warmtegeleidingscoëfficiënt 
Van elk materiaal moet de warmtegeleidingscoëfficiënt worden ontleend aan bijlage E  
Aanpassing van dimensies mag alleen plaatsvinden bij materialen met een 
warmtegeleidingscoëfficiënt lager dan 3,0 W/(m·K). 
b) Ligging van binnen- of buitenoppervlak van een materiaalblok 
Een oppervlak dat in werkelijkheid niet vlak is, mag in het model worden vervangen door een vlak 
oppervlak dat gelegen is op de gemiddelde positie van het werkelijke oppervlak, zolang voor de 
afwijking tussen gemiddelde en werkelijke positie op elke plaats geldt (zie figuur 8.18): 
 
(8.64) 
waarin: 
dcorr is de plaatselijke aanpassing loodrecht op de gemiddelde positie van het binnen- of 
buitenoppervlak; 
Rcorr is gelijk aan 0,03 (m2·K)/W; 
λ 
is de warmtegeleidingscoëfficiënt van het desbetreffende materiaal. 
OPMERKING 
Voorbeelden zijn: hellende oppervlakken, afgeronde hoeken en geprofileerde 
oppervlakken zoals dakpannen. 
 
Figuur 8.18 — Verandering van de ligging van het binnen- of buitenoppervlak 
c) Verandering van het scheidingsvlak tussen twee verschillende materialen 
λ
R
d


corr
corr
254
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 255 ---
Withdrawn final
Ingetrokken definitief
De verplaatsing van het scheidingsvlak moet plaatsvinden in de richting loodrecht op het 
binnenoppervlak. 
De verplaatsing van het scheidingsvlak moet zo zijn dat het materiaal met de lagere 
warmtegeleidingscoëfficiënt wordt vervangen door het materiaal met de hogere 
warmtegeleidingscoëfficiënt (zie figuur 8.19).  
OPMERKING 
Voorbeelden zijn: verzonken afdichtingsstroken, kitvoegen, correctieblokjes, 
wandcontactdozen, hellende oppervlakken en andere verbindingsdetails. 
 
Legenda 
Materiaalblok 
Warmtegeleiding
s-coëfficiënt 
Vereenvoudiging 
a 
b 
c 
d 
1 
λ1 
λ1  λ2 
λ1  λ3 
λ1  λ3 
λ1  λ2 
2 
λ2 
 
 
 
 
3 
λ3 
 
λ3  λ2 
λ3  λ2 
λ3  λ2 
Figuur 8.19— Vier mogelijkheden voor de verplaatsing van het grensvlak tussen drie 
materiaalblokken, afhankelijk van de verhouding van hun warmtegeleidingscoëfficiënten 
d) Verwaarlozing van dunne lagen 
Lagen die niet van metaal zijn met een dikte van niet meer dan 1 mm mogen worden genegeerd. 
OPMERKING 
Voorbeelden zijn dunne folies die het transport van vrij vocht, waterdamp of lucht onder 
invloed van wind tegengaan. 
Dunne metaallagen mogen worden genegeerd als kan worden vastgesteld dat deze een 
verwaarloosbaar effect op de warmtetransmissie hebben. 
e) Verwaarlozing van appendages bevestigd aan het buitenoppervlak. 
Gebouwelementen die tegen het buitenoppervlak zijn bevestigd (d.w.z. bevestigd op afzonderlijke 
plaatsen) mogen worden genegeerd. 
OPMERKING 
Voorbeelden zijn dakgoten en afvoerpijpen. 
255
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 256 ---
Withdrawn final
Ingetrokken definitief
8.6.3 Quasihomogene lagen 
8.6.3.1 
Quasihomogene lagen in vlakke constructie-elementen 
OPMERKING 1 
Een isolatielaag in een constructie-element die op regelmatige afstanden wordt doorboord 
door bevestigingshulpmiddelen (zoals ankers) kan als quasihomogene laag worden beschouwd; incidentele 
thermische bruggen worden evenwel buiten beschouwing gelaten. 
Wanneer aan de volgende, in 7.3.3.1 van NEN-EN-ISO 10211:2017 gestelde, voorwaarden wordt 
voldaan:  
— de desbetreffende materiaallagen zijn gesitueerd in een deel van de constructie dat, na 
vereenvoudiging, een flankerend element wordt; 
— de warmtegeleidingscoëfficiënt van de quasihomogene laag is, na vereenvoudiging, niet groter dan 
1,5 maal de laagste warmtegeleidingscoëfficiënt van de materialen in de niet-vereenvoudigde laag, 
kan de equivalente warmtegeleidingscoëfficiënt, λ’, W/(m·K) worden berekend volgens 7.3.3.2 van 
NEN-EN-ISO 10211:2017, met: 
(8.65) 
of 
(8.66) 
waarin: 
d 
is de dikte van de thermisch inhomogene laag, in m; 
A 
is de oppervlakte van het constructie-element, in m2; 

is de lengte van de lineaire thermische brug, in m;
L2D is de lineaire thermische koppelingscoëfficiënt van het constructie-element bepaald op basis 
van een 2D-berekening, in W/(m·K); 
L3D is de lineaire thermische koppelingscoëfficiënt van het constructie-element bepaald op basis 
van een 3D-berekening, in W/K; 
Rsi is de warmteovergangsweerstand aan de zijde van de ingaande warmtestroom, bepaald 
volgens C.2, in (m2·K)/W; 
Rse is de warmteovergangsweerstand aan de zijde van de uitgaande warmtestroom, bepaald 
volgens C.2, in (m2·K)/W. 
dj 
is de dikte van een homogene laag j binnen het constructie-element, in m; 
λj 
is de warmtegeleidingscoëfficiënt van de homogene laag j, in W/(m·K). 







−
−
−
=
j
j
j
λ
d
R
R
L
A
d
λ
se
si
D
3
'







−
−
−
=
j
j
j
λ
d
R
R
L
d
λ
se
si
D
2
'

256
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 257 ---
Withdrawn final
Ingetrokken definitief
OPMERKING 2 Formules (8.65) en (8.66) kunnen worden gebruikt wanneer er diverse identieke, kleine 
thermische bruggen in de constructie aanwezig zijn (zoals muurankers en voegen in metselwerk, holle ruimten 
enz.). De berekening van de thermische koppelingscoëfficiënt kan worden beperkt tot een basisoppervlakte die 
representatief is voor de inhomogene laag, bijvoorbeeld een spouw met vier muurankers per m2 kan worden 
benaderd met een basisoppervlakte van 0,25 m2 met één muuranker.  
8.6.3.2 
Quasihomogene lagen in een quasihomogene thermische brug 
Een laag in een lineaire thermische brug, die wordt doorbroken door een constructieve verbinding 
mag, in afwijking van de nauwkeuriger complete 3D-modellering, onder voorwaarden als 
quasihomogeen worden beschouwd. 
Ook een isolatielaag als onderdeel van een constructieonderdeel dat (na vereenvoudiging) een 
flankerend element wordt, die voor mechanische bevestiging van de isolatielaag wordt doorbroken 
door bevestigingshulpmiddelen (ankers, stiften, (dak)schroeven e.d.) mag, in afwijking van de 
nauwkeuriger complete 3D-modellering, als quasihomogeen worden beschouwd, wanneer aan de 
hieronder gegeven, in 7.3.3.3 van NEN-EN-ISO 10211:2017 gestelde, voorwaarden wordt voldaan:  
— de thermische bruggen in de desbetreffende materiaallaag staan (nagenoeg) loodrecht op het uit- of 
inwendig oppervlak van het constructie-element en doorboren de materiaallaag over de volledige 
dikte; 
— de warmteweerstand van het totale constructie-element, na vereenvoudiging, is ten minste 
1,5 (m2·K)/W; 
— aan de in tabel 8.6 gegeven condities is voldaan; 
OPMERKING 1 
Tabel 8.6 is ontleend aan tabel 6 van NEN-EN-ISO 10211:2017. 
kan voor een dergelijke laag de warmtegeleidingscoëfficiënt (λ’) in het 2D-model worden bepaald 
volgens: 
 
(8.67) 
waarin: 
λlaag is de warmtegeleidingscoëfficiënt van het materiaal, in W/(m·K); 
λfa is de warmtegeleidingscoëfficiënt van de doorbrekende constructieve verbindingen, in 
W/(m·K); 
OPMERKING 2 
De warmtegeleidingscoëfficiënt van ankers, stiften of schroeven kan worden ontleend 
aan NEN-EN-ISO 10456; voor staal (RVS) bedraagt λfa = 17 W/(m·K); voor bevestigingshulpmiddelen van 
kunststof worden in NEN-EN-ISO 10456 voor de in dit verband gangbare kunststoffen, λ-waarden tussen λfa 
= 0,35 W/(mK) en λfa = 0,20 W/(m·K) genoemd (zie ook bijlage H). 
Alaag is de (netto-)oppervlakte van de laag, in m2; 
Afa 
is de (totale) doorsnedeoppervlakte van de doorbrekende constructieve verbindingen, in 
m2. 
In geval van doorbreking van een isolatielaag, behoort voor Alaag en λlaag te worden gehanteerd resp. Aiso en λiso, 
waarbij de warmtegeleidingscoëfficiënt van het isolatiemateriaal λiso, in W/(m·K), wordt bepaald volgens E.1. 
(
)
(
)
fa
laag
fa
fa
laag
laag
'
A
A
A
λ
A
λ
λ
+

+

=
257
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 258 ---
Withdrawn final
Ingetrokken definitief
De invloed van de doorbrekende constructieve verbindingen op de warmtegeleidingscoëfficiënt van het beton of 
metselwerk waarin zij zijn opgenomen mag buiten beschouwing worden gelaten. 
Voor de toepassing van formule (8.67) doet het niet ter zake of de doorbrekingen gelijkmatig over de lengte van 
de lineaire thermische brug zijn verdeeld. Hierbij moet bijvoorbeeld worden gedacht aan de mechanische 
bevestiging van dakisolatieplaten waarbij, afhankelijk van de van toepassing zijnde winddrukzone, een 
verschillend aantal dakschroeven per m2 nodig is. 
Indien verwacht wordt dat toepassing van formule (8.67) een te ongunstige uitkomst zal opleveren, mogen de 
doorbrekingen als aparte elementen in het rekenmodel worden ingevoerd. 
Tabel 8.6 — Specifieke condities voor opneming van lineaire en/of puntvormige thermische 
bruggen in een quasihomogene laag 
1 Groep 1 omvat lineaire thermische bruggen, bijvoorbeeld voegen in metselwerk, houten latten in spouwen of in 
geïsoleerde holten van geringe dikte 
λtb 
W/(m·K) 
Atb  
m2 
R0  
(m2·K)/W 
RT;i 
(m2·K)/W 
λi  
W/(m·K) 
di  
m 
 1,5 
 0,05×tb 
 0,5 
– 
– 
– 
2 
Groep 2 omvat onderdelen zoals muurankers, voor zover deze zijn gemonteerd in het metselwerk of beton of zijn 
geplaatst in een spouw, evenals bevestigingshulpmiddelen (ankers, stiften, (dak)schroeven e.d.) met de 
aangegeven, maximale warmteweerstand. 
 
λtb  
W/(m·K) 
Atb  
m2 
R0  
(m2·K)/W 
RT;i 
 (m2·K)/W 
λi  
W/(m·K) 
di  
m 
 3 
 30×10–6 
 0,5 
– 
– 
– 
Groepen 3 en 4 omvatten onderdelen als spouwankers, voor zover deze doordringen in een isolatielaag met een hogere 
warmteweerstand dan aangegeven voor groep 2. Daartoe moet het binnenoppervlak thermische eigenschappen 
hebben die de invloed van de thermische bruggen op de binnenoppervlaktetemperatuur beperken, bijvoorbeeld 
wanneer de warmteweerstand van het binnenoppervlak afdoende is (groep 3) of wanneer de 
warmtedoorgangscoëfficiënt van het binnenoppervlak dusdanig is dat de warmtestroom door de spouwankers 
afdoende is verdeeld over het binnenoppervlak; de meeste binnenmuren van metselwerk of beton zijn voorbeelden uit 
groep 4. 
258
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 259 ---
Withdrawn final
Ingetrokken definitief
3 
 
λtb  
W/(m·K) 
Atb  
m2 
R0  
(m2·K)/W 
RT;i 
(m2·K)/W 
λi  
W/(m·K) 
di  
m 
 3 
 30×10–6 
 0,5 
 0,5 
– 
– 
4 
 
λtb  
W/(m·K) 
Atb  
m2 
R0  
(m2·K)/W 
RT;i 
(m2·K)/W 
λi  
W/(m·K) 
di  
m 
 3 
 30×10–6 
 0,5 
 0,5 
 0,5 
 0,1 
λtb 
is de warmtegeleidingscoëfficiënt van de in de quasihomogene laag op te nemen lineaire thermische brug, in 
W/(m·K); 
Atb 
is de oppervlakte van de dwarsdoorsnede van de lineaire thermische brug, in m2; 
tb 
is lengte van de lineaire thermische brug, in m; 
R0 
is de warmteweerstand van de laag met uitsluiting van puntvormige thermische bruggen, in (m2·K)/W; 
RT;i 
is de totale warmteweerstand van de lagen tussen de beschouwde quasihomogene laag en de binnenoppervlakte, 
in W/(m·K); 
λi 
is de warmtegeleidingscoëfficiënt van het materiaal met de hoogste waarde voor λi  di, tussen de beschouwde 
quasihomogene laag en de binnenoppervlakte, in W/(m·K); 
di 
is de dikte van het desbetreffende materiaal, in m. 
 
8.6.4 Verdeling in materiaalcellen 
De verdeling van het model in materiaalcellen moet zo zijn dat een halvering van de grootte van de 
cellen een afwijking van minder dan 1 % van het berekeningsresultaat oplevert. 
OPMERKING 
Een aan dit criterium voldoende onderverdeling van het geometrische model wordt in het 
algemeen verkregen door de fijnste onderverdeling in het centrale element aan te brengen en geleidelijk de 
afmetingen van de onderverdeling in de flankerende elementen naar de afsnijvlakken te vergroten. 
Om te voldoen aan deze eis geldt doorgaans dat de afstanden tussen naast elkaar liggende parallelle vlakken de 
volgende waarden niet behoren te overschrijden (zie figuur 8.20): 
— binnen het centrale element: 25 mm; 
— binnen de flankerende elementen, gemeten vanaf het constructievlak dat het centrale element afscheidt van 
het flankerende element: 25 mm, 25 mm, 50 mm, 50 mm, 50 mm, 100 mm, 200 mm, 500 mm, 1 000 mm, 
2 000 mm en 4 000 mm. 
Voor constructieonderdelen met profileringen van kleine afmetingen (bijvoorbeeld raamprofielen) zal 
een fijnmaziger onderverdeling noodzakelijk zijn (zie figuur 8.21). 
 
 
259
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 260 ---
Withdrawn final
Ingetrokken definitief
afmetingen in mm 
 
Figuur 8.20 — Voorbeeld van constructievlakken aangevuld met hulpvlakken 
afmetingen in mm 
 
Legenda 
(1) constructievlak 
(2) hulpvlak 
Figuur 8.21 — Voorbeeld van constructievlakken en hulpvlakken in het geometrisch  
2D-model van een raamkozijn 
8.6.5 Equivalente warmtegeleiding van luchtlagen, λequi;cav 
Ontleen de warmteweerstand van een sterk geventileerde luchtlaag aan C.3.3. 
Een niet of zwak geventileerde luchtlaag of -spouw moet worden beschouwd als een homogeen 
geleidend materiaal met een warmtegeleidingscoëfficiënt λequi. Indien de warmteweerstand van een 
luchtlaag of spouw bekend is, wordt de equivalente warmtegeleidingscoëfficiënt, λequi, bepaald met: 
 
(8.68) 
cav
cav
eq
R
d
λ
=
260
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 261 ---
Withdrawn final
Ingetrokken definitief
waarin: 
dcav 
is de dikte van de luchtlaag, in m; 
Rcav 
is de warmteweerstand van de luchtlaag in de hoofdrichting van de warmtestroom, te 
ontlenen aan C.3, in (m2·K)/W. 
Warmteweerstanden van luchtlagen en spouwen, begrensd door niet-transparante materialen, 
moeten zijn bepaald volgens bijlage F. Voor de warmteweerstand van luchtlagen in meervoudige 
beglazing zie NEN-EN 673. Informatie over de behandeling van spouwen in kozijnen wordt gegeven in 
NEN-EN-ISO 10077-2. 
OPMERKING 
Luchtspouwen met afmetingen groter dan 0,3 m langs elk van de orthogonale assen behoren te 
worden behandeld als (aangrenzend) onverwarmde ruimten, zie 8.4. 
8.6.6 Rekenregels 
8.6.6.1 
Warmtestromen tussen materiaalcellen onderling 
De wet van behoud van energie (zie formule (8.70)) en de wet van Fourier (zie formule (8.71)) 
worden, met inachtneming van de randvoorwaarden, toegepast op het rekenmodel dat verdeeld is in 
een aantal materiaalcellen. Hiermee wordt een stelsel vergelijkingen verkregen die functies zijn van de 
temperaturen op specifieke punten (knopen). De temperatuur op de knooppunten volgt uit de 
oplossing van dit stelsel vergelijkingen. Het stelsel vergelijkingen wordt opgelost met hetzij een 
directe oplossingsmethode dan wel met een iteratieve methode. De temperatuur tussen de 
knooppunten kan worden verkregen door vrijwel lineaire interpolatie. Door de wet van Fourier toe te 
passen kunnen tevens de warmtestromen worden berekend uit de temperatuurverdeling. 
Tussen de knooppunten van twee aangrenzende materiaalcellen j en k met de 
knooppuntstemperaturen θj en θk vloeit een warmtestroom: 
 
(8.69) 
De constante cj;k moet worden berekend onder de voorwaarden: 
 
(8.70)  
 
(8.71) 
waarin:  
q 
is de warmtestroomdichtheid, in W/m2; 
θ 
is de temperatuur, in C; 
λ 
is de warmtegeleidingscoëfficiënt, in W/(m·K). 
OPMERKING 1 Formule (8.70) is de wiskundige uitdrukking van een thermisch stationaire conditie, die met de 
rekenmethode met de gestelde maximaal toelaatbare rekenonnauwkeurigheid wordt benaderd.  
OPMERKING 2 Hierbij wordt uitgegaan van: 
— een onsamendrukbaar materiaal; 
— geen warmteproductie binnen de materiaalcel; 
— een isotrope warmtegeleidingscoëfficiënt, die onafhankelijk is van de temperatuur. 
(
)
k
j
k
j
k
j
θ
θ
c
Φ
−

=
;
;
0
 
div
=
q
θ
λ
q
 
grad

−
=
261
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 262 ---
Withdrawn final
Ingetrokken definitief
8.6.6.2 
Warmtestromen tussen materiaalcellen en aangrenzende lucht 
De warmtestroomdichtheid loodrecht op het grensvlak tussen een materiaalcel en de aangrenzende 
lucht voldoet aan: 
(8.72) 
bij een ingaande warmtestroom en aan: 
(8.73) 
voor een uitgaande warmtestroom, 
waarin: 
q 
is de warmtestroomdichtheid, in W/m2; 
θi 
is de temperatuur van de aangrenzende lucht aan de zijde van de ingaande warmtestroom, 
in C; 
θe 
is de temperatuur van de aangrenzende lucht aan de zijde van de uitgaande warmtestroom, 
in C; 
θs 
is de oppervlaktetemperatuur in het grensvlak, in C; 
Rsi is de warmteovergangsweerstand aan het inwendig oppervlak, bepaald volgens C.2, 
in (m2·K)/W; 
Rse is de warmteovergangsweerstand aan het uitwendig oppervlak, bepaald volgens C.2, 
in (m2·K)/W. 
8.6.6.3 
Warmtestromen tussen materiaalcellen en aangrenzende, niet tot het rekendetail 
behorende materialen 
De warmtestroomdichtheid q, in W/m2, loodrecht op de grensvlakken, die het rekendetail scheiden 
van niet tot dat rekendetail behorende constructieonderdelen moet voldoen aan: 
8.6.6.4 
Oplossing van de vergelijkingen 
Bepaal op grond van de in 8.6.6.1 t/m 8.6.6.3 vermelde rekenregels de evenwichtsvergelijkingen voor 
de warmtestromen in elk hoekpunt van de materiaalcellen aan het oppervlak. Los het stelsel van 
vergelijkingen op voor een temperatuurverschil van 1 K en bepaal de totale ingaande (Φi) en 
uitgaande warmtestroom (Φe). Het onderlinge verschil tussen Φi en Φe mag niet meer bedragen dan 
1 % van de laagste waarde van Φi en Φe. 
si
s
i
)
(
R
θ
θ
q
−
=
se
e
s
)
(
R
θ
θ
q
−
=
0
=
q
262
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 263 ---
Withdrawn final
Ingetrokken definitief
9 Verwarming  
9.1 Principe 
Bij het toepassen van een kwaliteitsverklaring moet, tenzij anders aangegeven, de gegeven waarde uit 
de kwaliteitsverklaring naar beneden worden afgerond op maximaal het aantal decimalen als 
waarmee het getal van de te vervangen forfaitaire waarde in NTA 8800 maximaal is weergegeven. 
Indien in een van de tabellen 9.25, 9.27, 9.28 en 9.29 een afwijkende waarde wordt toegepast, moet 
het opwekkingsrendement of de prestatiecoëfficiënt naar beneden zijn afgerond naar een veelvoud 
van 0,025 voor met gas gestookte opwekkers of 0,05 voor elektrische opwekkers. 
De delen van het gebouw die worden meegenomen binnen de begrenzing van de 
energieprestatieberekening, worden samen de ‘thermische zone’ genoemd. 
In een thermische zone kunnen meerdere warmteafgiftesystemen, warmtedistributiesystemen en 
warmteopweksystemen aanwezig zijn. De thermische zone wordt ingedeeld in klimatiseringszones. 
Elke klimatiseringszone wordt ingedeeld in een of meer rekenzones. 
In een rekenzone is één verwarmingssysteem aanwezig. In een rekenzone is maximaal één 
luchtbehandelingssysteem aanwezig. 
Indien in een ruimte in een gebouw in werkelijkheid meerdere verwarmingssystemen zijn, wordt, 
indien in de NTA voor deze ruimte één rekenzone wordt gekozen, het verwarmingssysteem dat het 
grootste aandeel levert aangewezen als hoofdverwarmingssysteem, en wordt dit verwarmingssysteem 
beschouwd als enige leverancier van warmte. Bijvoorbeeld bij een combinatie van radiatoren en een 
lokale elektrische verwarming in een ruimte, worden de radiatoren als enige leverancier van warmte 
beschouwd. 
Een verwarmingssysteem bestaat uit de samenhangende onderdelen warmteafgifte, 
warmtedistributie en warmteopwekking. 
Het verwarmingssysteem kan de gevraagde hoeveelheid energie voor verwarming leveren. 
Het verwarmingssysteem bestaat uit het warmteafgiftesysteem, het warmtedistributiesysteem en het 
warmteopweksysteem. Voor ieder van deze onderdelen worden maandelijkse waarden voor het 
energiegebruik voor verwarming, de terugwinbare verliezen en de hulpenergie bepaald. 
Het distributiedeel kan meerdere warmteafgiftesystemen voorzien van warmte. De hoogst benodigde 
temperatuur van de warmteafgiftesystemen is bepalend voor de temperatuur in het 
warmtedistributiesysteem en de opwekkers. 
Het warmtedistributiedeel kan door meerdere opwekkers voorzien worden van warmte. Elke 
opwekker wordt door één soort energiedrager ci voorzien van energie en levert warmte aan één 
warmtedistributiesysteem. 
Het energiegebruik door centrale voorbehandeling van ventilatielucht wordt toegevoegd aan het 
energiegebruik voor de warmtedistributie.  
De terugwinbare verliezen van een warmtedistributiesysteem worden naar rato van de oppervlakte Ag 
verdeeld over alle rekenzones binnen de thermische zone. 
263
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 264 ---
Withdrawn final
Ingetrokken definitief
In gebouwen met een totale gebruiksoppervlakte (Ag;gebouw) van meer dan 500 m² wordt verondersteld 
dat de opwekkers inclusief opslag, opgesteld staan in een technische ruimte die wordt gezien als een 
aangrenzende ruimte.  
Verliezen van de opwekkers inclusief een eventueel voorraadvat zijn niet terugwinbaar. De 
luchttemperatuur van aangrenzende onverwarmde ruimten, voor het bepalen van de verliezen van 
een distributiesysteem voor ruimteverwarming, wordt bepaald in 7.9.7. 
Het maandelijkse energiegebruik voor verwarming wordt voor elk systeem bepaald uit de 
warmtebehoefte voor verwarming van de desbetreffende rekenzone(s) en de verliezen van het 
verwarmingssysteem.  
De (elektrische) hulpenergie voor de afgiftesystemen en de opwekkingssystemen worden bepaald per 
rekenzone en voor het distributiedeel per klimatiseringszone, die naar rato van de oppervlakte Ag over 
de rekenzones binnen de thermische zone wordt verdeeld.  
OPMERKING 
Deze aanpak is conform NEN-EN 15316-1, NEN-EN 15316-2 en NEN-EN 15316-3.  
De bijlagen waarnaar in dit hoofdstuk wordt verwezen, zijn normatief. 
Voor het bepalen van de energieprestatie van een gedeelte van een gebouw dat is aangesloten op een 
collectieve gebouwinstallatie voor de functie verwarming si van het gebouw als geheel, geldt: 
g
H
gebouw;
H
g gebouw H
; ;
;
;
;
si
si
A
f
A

  
In alle andere gevallen geldt: 
gebouw
H
1
; ;
si
f

 
waarin: 
fgebouw;si;H is de verhouding tussen de gebruiksoppervlakte van het gebouwdeel waarvoor de 
energieprestatie voor de functie verwarming wordt bepaald en de gebruiksoppervlakte 
van het gebouw als geheel, aangesloten op de gemeenschappelijke installatie si voor de 
functie verwarming; 
Ag;si;H 
is de gebruiksoppervlakte van het bouwdeel waarvoor de energieprestatie wordt 
bepaald en is aangesloten op een gemeenschappelijke installatie voor de functie 
ruimteverwarming, in m2; 
Ag;gebouw;H is de gebruiksoppervlakte van het gebouw als geheel dat is aangesloten op de collectieve 
gebouwinstallatie voor de functie verwarming si, bepaald volgens 6.6.7, in m2. 
Wanneer het verwarmingssysteem gemodelleerd wordt als één groot systeem met meerdere identieke 
fysieke opweksystemen (met dezelfde opwekkers van hetzelfde merk, type en vermogen en dezelfde 
energiedragers; bijvoorbeeld bij een woongebouw met een individueel opweksysteem per woning), 
dan moet bij de bepaling van het opwekkingsrendement, het vermogen van een toestel of pomp en het 
hulpenergiegebruik rekening worden gehouden met de energievraag per (individueel) fysiek 
opweksysteem en het werkelijke aantal identieke systemen.  
264
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 265 ---
Withdrawn final
Ingetrokken definitief
Hierbij mag de totale oppervlakte van het gemodelleerd systeem worden gedeeld door het aantal 
fysieke identieke systemen om vast te stellen of het een systeem met een gebruiksoppervlakte van 
meer dan 500 m2 betreft. 
9.2  Energiegebruik voor ruimteverwarming (NEN-EN 15316-1:2017, 6.5 t/m 6.10) 
Voor gebruik in andere hoofdstukken van deze NTA, worden de volgende energie grootheden m.b.t. 
ruimteverwarming bepaald in hoofdstuk 9: 
EH;gen;gi;cr;j;in 
(kWh) 
Energiegebruik per energiedrager voor opwekking ruimteverwarming, 9.2.1 
WH;aux 
(kWh) 
Hulpenergie voor ruimteverwarming, 9.2.4 
Qls;rbl;zi 
(kWh) 
Terugwinbare verliezen naar de verwarmde rekenzone, 9.2.5 
 
In 9.2 zijn de labels voor de maand, mi, en eventuele labels voor rekenzone, zi, weggelaten.  
9.2.1 Energiegebruik per energiedrager voor opwekking ruimteverwarming 
(NEN-EN 15316-1:2017, 6.8) 
Deze paragraaf geeft het energiegebruik voor opwekking per energiedrager en per energiefunctie voor 
de primaire energieberekening zodat de prestatie-indicatoren kunnen worden bepaald.  
De verdeling hangt af van de bedrijfswijze. 
9.2.1.1 
Afwisselende bedrijfswijze 
In het geval van een afwisselende bedrijfswijze is al het energiegebruik per energiedrager cr,j voor 
opwekker gi, EH;gen,gi;in;cr;j, uit 9.6 direct gerelateerd aan energiefunctie H (verwarming).  
9.2.1.2 
Parallelle bedrijfswijze 
Bij een parallelle bedrijfswijze wordt het energiegebruik voor opwekking als volgt proportioneel 
verdeeld over de energie benodigd voor het knooppunt (per energiefunctie, verwarming en/of 
warmtapwater, die door de verwarmingsinstallatie wordt bediend). Het energiegebruik voor 
opwekking per energiedrager cr, j voor energiefunctie H (verwarming) wordt bepaald door:  
H;gen,
;out
H;gen;in;cr,
;gen,
;in;cr,
;gen,
;out
,
,
gi
gi
j
Y
gi
j
Y
gi
Y gi
Y gi
E
E
E
E
=
⋅∑
∑
∑
 
(9.1)
 
waarbij wordt gesommeerd over de diverse opwektoestellen (bijv. ketel of warmtepomp), gi; en 
waarbij wordt gesommeerd over de energiefunctie (verwarming en tapwater), Y.  
waarin: 
EH;gen;gi;in;cr;j is het energiegebruik voor opwekking per energiedrager cr,j en per energiefunctie X 
voor opwekker gi, zie 9.6;  
waarin: 
EH;gen;gi;out wordt gegeven in 9.2.2. 
265
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 266 ---
Withdrawn final
Ingetrokken definitief
9.2.2 Berekening opwekking subsysteem (NEN-EN 15316-1:2017, 6.7) 
9.2.2.1 
Verdeling warmteopwekking 
9.2.2.1.1 Algemeen 
De verdeling van de op te wekken warmte over de opwektoestellen moet worden gedaan volgens de 
gedefinieerde instellingen, relevante bedrijfsomstandigheden (bijv. restricties als gevolg van 
uitwendige temperatuur) en energiefuncties. Opwektoestellen kunnen bijdragen aan verwarming, 
warm tapwater of beide met preferente (afwisselende) of gelijktijdige (parallelle) productie.  
De verdeling van de op te wekken warmte over de opwektoestellen is in de eerste plaats gebaseerd op 
de verdeling tussen de energiefuncties (instellingen energiefunctie) en vervolgens op de verdeling van 
de op te wekken warmte over de verschillende opwektoestellen (instellingen opwektoestellen).  
9.2.2.1.2 Verdeling opwekking 
De verdeling van de op te wekken warmte over de opwekkers is vergelijkbaar met een 
knooppuntberekening. Het knooppunt is het verbindingspunt tussen opweksystemen en 
distributiesystemen. 
Als eerste wordt de totaal benodigde energie QH;nod;in bepaald volgens 9.2.3 en 9.2.3.5. Daarna wordt de 
input van de knooppuntenergie, QH;nod;in, toegewezen aan de opwekkers.  
Parallelle bedrijfswijze van opwekkers is de bedrijfswijze waarbij in volgorde van prioritering 
aanvullende opwekkers worden bijgeschakeld, indien de combinatie van de opwekkers niet aan de 
warmtevraag kan voldoen. 
De bedrijfswijze van opwekkers is parallel in NTA 8800. De energiefractie van de opwekker wordt 
bepaald met de bèta factor. Indien er voor een warmtepomp gegevens inclusief bedrijfswijze bekend 
zijn, zijn bijlagen M en R van toepassing (waar o.a. de energiefractie wordt bepaald). 
9.2.2.1.3 Bedrijfswijze 
De energiefuncties moeten als volgt worden geprioriteerd: 
1) warm tapwater;
2) verwarming;
3) overig.
Binnen de functie verwarming worden de opwekkers geprioriteerd volgens tabel 9.1. 
266
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 267 ---
Withdrawn final
Ingetrokken definitief
Tabel 9.1 — Standaardprioritering opwekkers verwarming 
Opwekker 
Prioriteit 
Zonnewarmte a 
Hoogste 
Ventilatieretourlucht warmtepomp, zonder 
overventilatie 
 
Warmtepomp, biomassa verbrandingsketel 
of warmtekrachtinstallatie 
 
Verbrandingsketel, overig 
Laagste 
a 
Zonthermische energieopwekking heeft altijd de hoogste 
prioriteit. De energie geleverd door het zonne-energiesysteem 
aan de functie ruimteverwarming, wordt verrekend in 9.2.3. 
Het zonne-energiesysteem komt niet expliciet terug als 
opwekker in 9.2.3 en in 9.6. 
 
Bereken voor elke opwekker in de reeks, beginnende bij de eerste opwekker volgens prioritering in 
tabel 9.1: 
— De overgebleven warmtevraag, output QH;gen;j;out;req, wordt aan de volgende opwekker j in de reeks 
doorgegeven. 
=
−
=
−∑
H;gen, ;out;req
H;nod;in
H;gen;out;
1...
1
j
k
k
j
Q
Q
Q
 
(9.2) 
waarin: 
de eerste opwekker (j = 1) wordt bepaald als  
=
H;gen,1;out;req
H;nod;in
Q
Q
 
 
 
 
QH;nod;in wordt bepaald in 9.2.3. 
— Bepaal voor elke opwekker j de maximale energie QH;gen,j;out;max, die de betreffende opwekker kan 
leveren volgens 9.6, 
waarin:  
QH;gi;out;max = FH;gen;i;pref;mi × QH;node;in 
waarin: 
FH;gen;i;pref;mi is de energiefractie van opwekker i met prioriteit pref, zoals bepaald in 9.6.1. 
— Bereken de geleverde warmte van opwekker j QH;gen,j;out met 
(
)
=
H;gen, ;out
H;gen, ;out;req
H;gen, ;out;max
min
;
j
j
j
Q
Q
Q
 
(9.3) 
waarin: 
QH;gi;out;req 
is de warmtebehoefte die door opwekker gi gedekt moet worden; 
QH;gi;out;max 
is de maximale thermische energie die door opwekker gi geleverd kan worden, tot 
het einde van de reeks (tot alle warmtevraag is gedekt). 
267
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 268 ---
Withdrawn final
Ingetrokken definitief
9.2.3 Knooppuntberekening (NEN-EN 15316-1:2017, 6.6) 
9.2.3.1 
Algemeen 
De knooppuntberekening heeft de volgende stappen: 
1) Qnode output; 
2) Qnode loss; Qnode;gns; 
3) Qnode input. 
Als de distributie ook de tussenliggende knooppunten en vertakkingen omvat, kunnen de formules uit 
9.2.3 hiervoor op gelijke wijze worden gebruikt.  
In deze paragraaf (9.2.3) zijn in verband met de leesbaarheid de indexen voor de maand, mi, en voor 
de rekenzone, zi, weggelaten.  
9.2.3.2 
Knooppunt energieoutput (distributiesysteem) 
De energieoutput van het knooppunt wordt bepaald door:  
+
+
=
+
+
∑
;
;
;
, ;
;
, ;
;
, ;
;
, ;
;
, ;       
H nod out
H dis si in
H AHU si in
H HUM si in
W BWP si in
W conv si in
si
Q
Q
Q
Q
Q
Q
 
(9.4) 
waarin: 
QH;dis;si;in 
is de energie-input in het distributiesysteem si verbonden aan het knooppunt; zie 9.4;  
QH;AHU;si;in 
is de energie-input van de luchtbehandelingskasten (LBK’s) verbonden aan het 
knooppunt, bepaald als QH;AHU;in;req;zi,mi in 11.3.2.6 (daar 'naverwarming ventilatielucht' 
genoemd); 
QH;HUM;si;in is de energie-input voor bevochtiging o.b.v. waterinjectie (verneveling) verbonden aan 
het knooppunt, bepaald als QH;HUM;zi,mi in 12.2; 
OPMERKING 1 Benodigde energie voor bevochtiging onder behoud van waterdamp (stoom) wordt 
verrekend in Ehum;ci in 5.5.4. 
QW;BWP;si;in is de door de boosterwarmtepomp gebruikte energie, geleverd door het 
verwarmingssysteem si = hj, per maand, gelijk aan EW;gen,in;prac;BWP;hj;mi in 13.8.4.4, in 
kWh; 
QW;conv;si;in is de door een afleverset gebruikte energie, geleverd door het verwarmingssysteem 
si = hj, per maand, bepaald als EW;gen,in;conv,hj;mi volgens 13.8.4.9, in kWh. 
OPMERKING 2 Een booster warmtepomp kan alleen worden toegepast indien is aangetoond dat deze bij 
de gemiddelde temperatuur van het toegepaste verwarmingssysteem (bepaald in W.3) kan functioneren. 
9.2.3.3 
Knooppuntverliezen 
Knooppuntverliezen QH;nod;ls bestaan uit opslagverliezen aangesloten op het knooppunt en bepaald 
volgens NEN-EN 15316-5 of volgens 13.6 uitgaande van de werkelijke temperatuurniveaus. 
268
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 269 ---
Withdrawn final
Ingetrokken definitief
Opslag voor ruimteverwarming wordt in dit hoofdstuk alleen beschouwd in combinatie met 
zonthermische systemen of in combinatie met warmtapwaterbereiding via een afleverset. Voor 
zonthermische systemen met opslag, worden de verliezen al verrekend in 13.7. In dat geval is 
QH;nod;ls = 0. 
9.2.3.4 
Knooppuntwinst 
Voor de maandelijkse methode bestaat de knooppuntwinst QH;nod;gns uit de bijdrage van zonne-
energiesystemen die warmte aan het knooppunt leveren en afzonderlijk bepaald worden volgens 
13.7.2.2.5.  
QH;nod;gns = QH;ren;sol,prac:si,mi 
QH;ren;sol,prac:si,mi = MIN [QH;nod;out + QH;nod;ls : ∑soli (QH;ren;prac,si,soli,mi) ] 
waarin:  
QH;ren;sol,prac;si,mi 
is de onder praktijkomstandigheden aangeleverde hoeveelheid hernieuwbare 
energie ten behoeve van ruimteverwarming, in maand mi, door op het eigen 
perceel opgewekte thermische duurzame energie van de op systemen si 
aangesloten zonne-energiesystemen in kWh  
QH;ren;prac,si,soli,mi  
is de onder praktijkomstandigheden aangeleverde hoeveelheid energie ten 
behoeve van ruimteverwarming, in de maand mi, door op het eigen perceel 
opgewekte thermische duurzame energie door zonne-energiesystemen soli, ten 
behoeve van systeem si, bepaald volgens 13.7.2.1, in kWh 
OPMERKING 1 De hoeveelheid benutte hernieuwbare energie kan nooit groter zijn dan de som van de 
geleverde warmte en warmteverliezen. 
OPMERKING 2 Hulpenergiegebruik en terugwinbare verliezen van zonne-energiesystemen worden verrekend 
in 13.7. 
9.2.3.5 
Knooppunt energie-input (opweksysteem) 
De knooppunt energie-input wordt bepaald door:  
=
+
−
H;nod;in
H;nod;out
H;nod;ls
H;nod;gns
Q
Q
Q
Q
 
(9.5) 
waarin:  
QH;nod;in 
is de energie die aan het knooppunt wordt toegevoerd, in kWh; 
QH;nod;out 
is de energie die door het knooppunt wordt geleverd, in kWh; 
QH;nod;ls 
is de energieopslagverliezen van het knooppunt, in kWh; 
QH;nod;gns 
is de knooppuntwinst uit de bijdrage van zonne-energiesystemen, in kWh. 
OPMERKING 
Via QH;nod;ls worden de verliezen van een opslagtank of buffer in het knooppunt meegenomen.  
269
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 270 ---
Withdrawn final
Ingetrokken definitief
9.2.4 Hulpenergie (NEN-EN 15316-1:2017, 6.9) 
9.2.4.1 
Bepalen van de hulpenergie van alle subsystemen 
Deze paragraaf beschrijft de hulpenergie voor ruimteverwarming van alle gerelateerde subsystemen. 
De hulpenergie WH;aux, moet als volgt worden bepaald: 
 
(9.6) 
waarin: 
WH;em;zi;aux is de hulpenergie van het gerelateerde afgiftesysteem, 9.3.4; 
WH;dis;si;aux is de hulpenergie van het gerelateerde distributiesysteem, 9.4.4; 
WH;sto;sk;aux is de hulpenergie van het gerelateerde opslagsysteem,9.5;  
WH;gen;gi;aux is de hulpenergie van het gerelateerde opweksysteem, 9.6. 
9.2.5 Terugwinbare systeemverliezen (NEN-EN 15316-1:2017, 6.10) 
9.2.5.1 
Bepaling van terugwinbare verliezen van alle subsystemen 
De thermische verliezen waar al rekening mee wordt gehouden in de gerelateerde subsystemen 
worden hier niet meegenomen. Een voorbeeld hiervan is terugwinbare hulpenergie voor 
distributiesystemen voor verwarming, QH;dis;aux;,rbl;zi,mi, als warmtestroom naar het medium van het 
distributiesysteem in 9.4.3.  
Thermische systeemverliezen voor ruimteverwarming zijn niet terugwinbaar als deze verliezen niet in 
de verwarmde ruimte plaatsvinden of buiten het verwarmingsseizoen.  
De distributieverliezen van circulatiesystemen die toebehoren aan externe warmtelevering die 
optreden vóór het overdrachtspunt (meestal de afleverset of warmwatermeter) worden niet 
meegenomen als recoverable losses. 
OPMERKING  
De leidinglengte van circulatiesystemen die toebehoren aan externe warmtelevering worden bij 
de berekening van het energiegebruik op gebouwniveau niet meegenomen. De verliezen worden op basis van 
generieke gegevens meegenomen bij de bepaling van het energieverlies binnen systemen voor externe warmte- 
of koudelevering. Deze aanpak is gevolgd om onnodige opname van leidingen op gebouwniveau te voorkomen. 
In deze paragraaf worden terugwinbare thermische systeemverliezen voor energiefunctie H 
(verwarming) en subsystemen opgeteld per rekenzone. De terugwinbare verliezen moeten 
geassocieerd worden met hun locatie in de verschillende rekenzones zi. De som van alle terugwinbare 
verliezen per rekenzone zi moeten als volgt worden bepaald:  




=
+
+
+
+




+
∑
∑
∑
∑
∑
∑
ls;rbl;
H;em, ;ls;rbl;
H;dis, ;ls;rbl;
H;sto,
;ls;rbl;
H;gen,
;ls;rbl;
H;dis, ;
;
;
H;gen,
;aux;rbl;
zi
sj
zi
si
zi
sk
zi
gl
zi
sj
si
sk
gl
si aux rbl zi
gl
zi
si
gl
Q
Q
Q
Q
Q
Q
Q
 (9.7) 
; aux
H;em, ;aux
H;dis, ;aux
H;sto,
;aux
H;gen,g ;aux
=
H
zi
si
sk
i
sj
si
sk
gl
W
W
W
W
W
+
+
+
∑
∑
∑
∑
∑
270
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 271 ---
Withdrawn final
Ingetrokken definitief
waarin: 
QH;em;sj;ls;rbl;zi 
is het terugwinbare thermische systeemverlies van het gerelateerde afgiftesysteem 
in rekenzone zi; welke gelijk is aan 0; 
QH;dis;si;ls;rbl;zi 
is het terugwinbare thermische systeemverlies van het gerelateerde 
distributiesysteem in rekenzone zi, volgens 9.4.3; 
QH;sto,sk;ls;rbl,zi 
is het terugwinbare thermische systeemverlies van het gerelateerde opslagsysteem 
in rekenzone zi, volgens 9.5; 
QH;gen,gl;ls;rbl,zi is het terugwinbare thermische systeemverlies van het gerelateerde opweksysteem 
in rekenzone zi, volgens 9.6; 
QH;dis,si;aux;rbl;zi is de terugwinbare hulpenergie van het gerelateerde distributiesysteem in 
rekenzone zi, volgens 9.4.3; 
QH;gen,gl;aux;rbl,zi is de terugwinbare hulpenergie van het gerelateerde opweksysteem in rekenzone zi, 
volgens 9.6. 
De terugwinbare warmte bevat bijdragen van zowel systeemverlies als hulpenergie. 
Voor verliezen van opwekkers geldt dat alleen bij individuele opwektoestellen in woningen de 
verliezen terugwinbaar zijn. Bij gebouwen met een gebruiksoppervlakte van meer dan 500 m2, 
worden de verliezen van opwektoestellen als niet-terugwinbaar beschouwd. 
9.2.5.2 
Distributieregels terugwinbare verliezen 
Er zijn twee situaties mogelijk: 
1) het is bekend in welke rekenzone de terugwinbare verliezen plaatsvinden;
2) het is niet bekend in welke rekenzone de terugwinbare verliezen plaatsvinden.
Alle terugwinbare verliezen in een onbekende rekenzone worden verplaatst naar een specifieke 
rekenzone en opgeteld bij de bekende verliezen volgens: 
=
+
⋅∑
tz,
H;sys, ;ls;rbl;tz,
H;sys,
;ls;rbl;tz,
H;sys, ;ls;rbl;tz,0
tz,
:
i
si
i
si
i
si
k
k
A
Q
Q
Q
A
(9.8) 
waarin: 
sys is de index voor em, dis, sto of gen. 
Deze vergelijking bevat zowel gelokaliseerde als niet-gelokaliseerde terugwinbare energieverliezen, 
tz,0, gedistribueerd volgens de vloeroppervlakte, Atz,i, voor de rekenzone zi.  
Terugwinbare verliezen van warm tapwater die al zijn meegenomen in hoofdstuk 13, mogen niet 
nogmaals worden meegenomen.  
9.3 Afgifte (NEN-EN 15316-2) 
H;em;in;
; ;
H;em;out;
; ;
H;em;ls;
; ;
zi si mi
zi si mi
zi si mi
Q
Q
Q
=
+
 (9.9) 
271
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 272 ---
Withdrawn final
Ingetrokken definitief
waarin: 
zi 
is de index voor de rekenzone; 
QH;em;ls;zi,si,mi is het energieverlies van het afgiftesysteem si in rekenzone zi, in kWh, volgens 9.3.2. 
en: 
H;em;out;
;
;
H;nd;
;
zi si mi
zi mi
si
Q
Q
=
∑
  
 (9.10) 
waarin: 
zi 
is de index voor de rekenzone; 
QH;nd;zi,mi is de maandelijkse energiebehoefte voor verwarming van rekenzone zi, in kWh, volgens 
7.2.1.  
Indien een verwarmingssysteem meerdere typen afgiftesystemen bevat, moet in deze paragraaf het 
afgiftesysteem worden gebruikt dat de warmtebehoefte dekt van het deel van de rekenzone met de 
grootste vloeroppervlakte. 
Voor de categorie woningbouw wordt de bepaling van het type afgiftesysteem in een rekenzone 
uitsluitend gebaseerd op het type afgiftesysteem in de ruimte die voor deze berekening wordt 
aangemerkt als woonkamer of – indien de rekenzone geen woonkamer omvat – het type warmteafgifte 
in de ruimte met de grootste gebruiksoppervlakte.  
OPMERKING 
In gebouwen behorende tot de categorie woningbouw vindt een groot deel van de 
warmteafgifte plaats in de woonkamer, daarom wordt dit vertrek als uitgangspunt genomen voor het type 
afgiftesysteem. 
9.3.1 Principe van de thermische verliezen van een afgiftesysteem voor verwarming 
(NEN-EN 15316-2:2017, 6.4.3) 
Deze paragraaf geeft een berekeningsmethode voor de verliezen in het afgiftesysteem voor 
verwarming, QH;em;ls;zi,si,mi. Er wordt gebruik gemaakt van de equivalente binnentemperatuur. De 
binnentemperatuur wordt beïnvloed door:  
— de temperatuurcorrectie voor verticale temperatuurverdeling in een ruimte, afhankelijk van het 
afgiftesysteem; 
— de temperatuurcorrectie, afhankelijk van de capaciteit van het regelsysteem voor behoud van een 
gelijkmatige en constante temperatuur; 
— de temperatuurcorrectie voor extra warmte/koelverlies van in de constructie geïntegreerde 
afgiftesystemen; 
— de temperatuurcorrectie voor warmteoverdracht door straling van het afgiftesysteem; 
— de temperatuurcorrectie voor intermitterende bedrijfsvoering van de regelsystemen en 
afgiftesystemen; 
— de temperatuurcorrectie voor niet waterzijdig ingeregelde systemen; 
— de temperatuurcorrectie voor gebouwbeheersystemen; 
272
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 273 ---
Withdrawn final
Ingetrokken definitief
— de temperatuurcorrectie voor individuele regelsystemen of een op een netwerk gebaseerd systeem;  
— de temperatuurcorrectie voor het type afgiftesysteem. 
9.3.2 Berekening van de thermische verliezen van een afgiftesysteem voor verwarming 
(NEN-EN 15316-2:2017, 6.4.3) 
De equivalente binnentemperatuur θint;inc;zi van rekenzone zi inclusief de effecten van het 
afgiftesysteem voor verwarming wordt bepaald met: 
θH;int;inc;zi = θH;int;ini;zi + Δθint;inc;zi  
(9.11) 
waarin: 
θH;int;ini;zi is de setpointtemperatuur van rekenzone zi, gelijk aan θint;H;set, in °C, volgens 7.9.4.1; 
Δθint;inc;zi is het temperatuurverschil veroorzaakt door alle verliezen van het afgiftesysteem in 
rekenzone zi, in °C. 
waarbij het temperatuurverschil, Δθint;inc;zi, bepaald wordt als: 
Δθint;inc;zi = Δθstr + Δθctr + Δθemb + Δθrad + Δθim + Δθhydr + Δθroomaut   
(9.12) 
waarin: 
Δθstr;zi 
is de temperatuurcorrectie voor de verticale temperatuurverdeling, in °C, volgens 
9.3.3.2 t/m 9.3.3.7; 
Δθctr;zi 
is de temperatuurcorrectie voor het type regelsysteem, volgens 9.3.3.2 t/m 9.3.3.6. 
Het temperatuurverschil door het regelsysteem wordt verdeeld in Δθctr,1 en Δθctr,2. 
Δθctr,1 moet worden gebruikt bij berekeningen waarbij geen aanvullende informatie 
over het toegepaste regelsysteem bekend is. Δθctr,2 moet worden gebruikt als 
gecertificeerde producten worden/zijn toegepast. Alternatief kunnen ook de 
productspecifieke waarden uit de certificaten worden gebruikt; 
Δθemb;zi 
is de temperatuurcorrectie voor verliezen van het in de constructie geïntegreerde 
afgiftesysteem of door vlakke stralingspanelen boven in de ruimte, in °C, volgens 
9.3.3.2 t/m 9.3.3.6; 
Δθrad;zi 
is de temperatuurcorrectie voor straling, in °C. Indien deze waarde onbekend is, 
geldt: Δθrad;zi = 0; 
Δθim;zi 
is de temperatuurcorrectie, Δθim;zi = Δθim;emt;zi + Δθim;ctr;zi, voor intermitterende 
bedrijfsvoering (nacht- en weekendverlaging) van het afgiftesysteem, in °C, volgens 
9.3.3.2 t/m 9.3.3.6; 
Δθhydr;zi 
is de temperatuurcorrectie voor de waterzijdige inregeling van het systeem, in °C, 
volgens 9.3.3.1; 
Δθroomaut;zi 
is de temperatuurcorrectie voor een stand-aloneregeling of een regeling vanuit een 
netwerk, in °C, volgens 9.3.3.2 t/m 9.3.3.6. 
In het geval dat productgegevens van de regelaar volgens NEN-EN 15500 of NEN-EN 215, en 
productgegevens van het afgiftesysteem, volgens NEN-EN 442-2 en NEN-EN 1264 worden gebruikt, 
273
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 274 ---
Withdrawn final
Ingetrokken definitief
dan wordt de equivalente binnentemperatuurcorrectie Δθint;inc;j in rekenzone zi, inclusief de effecten 
van het afgiftesysteem si bepaald volgens: 
θ
θ
θ
θ
∆
= ∆
+ ∆
+ ∆
int;inc;
hyd;
emt;syst;
ctr;syst;
zi
zi
zi
zi  
(9.13) 
waarin: 
op basis van productgegevens van het afgiftesysteem de temperatuurcorrectie gelijk is aan 
θ
θ
θ
θ
θ
∆
= ∆
+ ∆
+ ∆
+ ∆
emt;syst;
str;
emb;
rad;
im;emt;
zi
zi
zi
zi
zi  
(9.14) 
waarin: 
tenzij anders gedefinieerd geldt: Δθim;emt;zi = 0  
θ
∆rad;zi  
heeft de waarde 0 °C; 
θ
∆im;emt;zi  is in dit geval bepaald voor in bouwconstructies geïntegreerde systemen volgens de 
NEN-EN 1264-reeks. 
 
OPMERKING 
Door de European Building Automation and Controls Association gecertificeerde elektronische 
regelaars zijn te vinden op: http://www.eubaccert.eu/licences-by-criteria.asp. Gecertificeerde thermostatische 
radiatorkranen zijn te vinden op: http://esearch.cen.eu/keymark/KeymarkSearch.aspx.  
En met een temperatuurcorrectie gebaseerd op het regelsysteem gelijk aan 
θ
θ
θ
θ
∆
= ∆
+ ∆
+ ∆
ctr;syst;
ctr;
im;ctr;
roomout;
zi
zi
zi
zi  [°C] 
(9.15) 
waarin: 
tenzij anders gedefinieerd geldt: Δθim,ctr;zi = 0 en Δθroomaut;zi = 0 
Δθctr;zi = CA-waarde (Temperature Control Accuracy): 
— bij elektronische regelaars: CA volgens NEN-EN 15500; 
— bij thermostatische regelaars (TRV): CA volgens NEN-EN 215. 
De forfaitaire waarden voor temperatuurcorrectie gegeven in formules (9.11) t/m (9.15) worden per 
type afgiftesysteem gegeven in 9.3.3.1 t/m 9.3.3.6. Afwijkende waarden voor Δθstr, Δθctr, Δθemb, Δθrad, 
worden gebruikt voor ruimten met een hoogte ≥ 4 m. De afwijkende waarden worden gegeven in 
9.3.3.7. 
Als θH;int;ini;zi – θe;comb;zi,mi > 0,  
dan wordt het energieverlies van het warmteafgiftesysteem, in kWh, bepaald door: 
θ
θ
θ


∆
=
⋅




−


int,
;
;
, ; ;
;
,
; ;
H;int,
;
,
; ;
;0.15
inc zi
H em ls zi mi
H em out zi mi
inc zi
e comb zi mi
Q
Q
Min
 [kWh]  
(9.16) 
274
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 275 ---
Withdrawn final
Ingetrokken definitief
waarin: 
θ
θ
=
,
;
;
,
;
e comb zi mi
e avg mi  [°C] 
Θe,comb;zi,mi is een hulpvariabele, 
waarbij de waarde van de maandgemiddelde buitentemperatuur θ ,
;
e avg mi  wordt gegeven in 17.2 en 
waarbij QH;em;out;zi,si,mi = QH;nd;zi,mi in het geval van één afgiftesysteem, waarbij QH;nd;zi,mi wordt gegeven in 
7.2.1. 
Als θH;int;ini;zi – θe;comb;zi,mi ≤0  
dan is het energieverlies van het warmteafgiftesysteem gelijk aan  
=
H;em,ls; ;
0
zi mi
Q
 
9.3.3 Temperatuurcorrecties van een afgiftesysteem voor verwarming 
(NEN-EN 15316-2:2017, bijlage B) 
De volgende paragraaf bevat forfaitaire temperatuurcorrectiewaarden voor waterzijdig inregelen. In 
de daarna volgende paragrafen staan forfaitaire temperatuurcorrectiewaarden voor een aantal typen 
afgiftesystemen: 
— stralingsverwarming (radiatoren); 
— oppervlakteverwarming; 
— luchtverwarmingssystemen (woningen); 
— elektrische luchtverwarming; 
— luchtverwarming (niet-huishoudelijke ventilatiesystemen). 
Indien productspecifieke waarden voor temperatuurcorrectie beschikbaar zijn, mogen deze toegepast 
worden in plaats van de forfaitaire temperatuurcorrectiewaarden. 
OPMERKING 
Elektrische luchtverwarming is een type verwarming waarbij de lucht wordt verwarmd zonder 
dat objecten/mensen in de ruimte via deze verwarming met infrarode straling worden verwarmd. Een 
elektrische radiator is een voorbeeld van stralingsverwarming en een elektrische ventilatorkachel is een 
voorbeeld van luchtverwarming.  
9.3.3.1 
Forfaitaire temperatuurcorrectiewaarden voor waterzijdig inregelen in K 
De forfaitaire temperatuurcorrectiewaarden voor waterzijdig inregelen zijn gegeven in tabel 9.2.  
Indien een verklaring volgens NEN-EN 14336:2004, formulier G1 uit bijlage G.6 (opgesteld door een 
onafhankelijke organisatie zoals vermeld in NEN-EN 14336) beschikbaar is, mogen de waarden voor 
Δθhydr uit tabel 9.2 worden gebruikt. Indien deze verklaring volgens formulier G1 uit bijlage G.6 niet 
beschikbaar is, moet de waarde voor Δθhydr uit tabel 9.2 voor ‘zonder waterzijdig inregelen‘ worden 
gebruikt. Indien niet bekend is of er een eenpijpssysteem of tweepijpssysteem aanwezig is, moeten de 
waarden voor Δθhydr voor een eenpijpssysteem worden gehanteerd. 
275
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 276 ---
Withdrawn final
Ingetrokken definitief
Tabel 9.2 — Forfaitaire temperatuurcorrectiewaarden voor waterzijdig inregelen in °C 
Maatgevende eigenschappen 
(Waterzijdig inregelen uitgevoerd met verklaring van de fabrikant over de balans en volgens 
NEN-EN 14336) 
Verwarming één leiding 
(eenpijpssysteem) 
Δθhydr Verwarming twee leidingen 
(tweepijpssysteem) 
Δθhydr 
Zonder waterzijdig inregelen, of 
inregeling onbekend 
0,7 
Zonder waterzijdig inregelen, of inregeling 
onbekend 
0,6 
Statisch gebalanceerd per circuit 
0,4 
Statisch gebalanceerd per paneel (radiator 
of convector), zonder balancering van 
groepen 
0,4 
Dynamisch gebalanceerd per circuit 
(bijvoorbeeld met automatische 
stroombegrenzers) 
0,3 
Statisch gebalanceerd per paneel (radiator 
of convector), met balancering van groepen 
(bijvoorbeeld met balanceerklep)  
0,3 
Dynamisch gebalanceerd per circuit 
(bijvoorbeeld met automatische 
stroombegrenzers) en dynamisch 
geregeld afhankelijk van de 
belasting (bijvoorbeeld 
retourtemperatuur begrenzing) 
0,2 
Statisch gebalanceerd per paneel of 
verwarmingsoppervlakte en dynamische 
groepsbalans (bijvoorbeeld met 
drukverschilregeling) 
0,2 
Dynamisch gebalanceerd per circuit 
(bijvoorbeeld met automatische 
stroombegrenzers) en dynamisch 
geregeld afhankelijk van de 
belasting (aanvoer-retour-
temperatuurverschil) 
0,1 
Dynamisch gebalanceerd per paneel 
(radiator of convector) (bijvoorbeeld met 
automatische stroombegrenzers/ 
drukverschilregeling) 
0,0 
OPMERKING 
Bij lokale verwarmingssystemen geldt: Δθhydr = 0. 
9.3.3.2 
Forfaitaire temperatuurcorrectiewaarden voor stralingsverwarming (radiatoren), 
vertrekhoogte ≤ 4 m  
In tabel 9.3 worden de forfaitaire temperatuurcorrectiewaarden voor stralingsverwarming bepaald. 
Indien een verklaring volgens NEN-EN 215 en NEN-EN 15500 (door een onafhankelijke organisatie 
opgesteld) beschikbaar is, kunnen de waarden voor Δθctr,2 in tabel 9.3 worden gebruikt. 
Indien deze verklaring niet beschikbaar is, moet de waarde voor Δθctr,1 worden gebruikt. 
Indien de maatgevende eigenschap in onderstaande tabel niet bekend is, is de bij de betreffende 
hoofdcategorie (eerste kolom) hoogste waarde voor de temperatuurcorrectie, Δθi waarbij 
i = str;ctr,1;ctr,2,emb, van toepassing. 
276
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 277 ---
Withdrawn final
Ingetrokken definitief
Tabel 9.3 — Forfaitaire temperatuurcorrectiewaarden voor stralingsverwarming 
(radiatoren/convectoren), in K, vertrekhoogte ≤ 4 m 
Maatgevende eigenschappen 
Correctie 
Δθstr 
Δθctr,1 b 
Δθctr,2 b 
 
Ruimte-
temperatuur-
regeling  
Centrale aanvoertemperatuurregeling/ 
sturing zonder (na)regeling in de ruimten 
 
 
2,5 
 
Regeling in hoofdvertrek of verwarming 
met eenpijpssysteem 
 
 
 
 
Temperatuurregeling van de ruimte 
(elektromechanisch/elektronisch) 
 
 
 
 
P-regelaar (voor 1988) 
 
2,5 
1,5 
P-regelaar 
 
 
 
PI-regelaar 
 
 
 
PI-regelaar (met optimalisatiefunctie, 
bijvoorbeeld aanwezigheidsdetectie, 
adaptieve regeling) 
 
 
 
 
 
Δθstr,1 
Δθstr,2 
 
 
 
Over-temperatuur 
(referentie 
Θi = 20 °C) 
Verwarmingssysteem (ongeacht de 
ontwerptemperatuur) gecombineerd met 
mechanische ventilatie e 
Radiatoren met ventilator/ 
ventilatorconvector (ongeacht de 
ontwerptemperatuur en ongeacht het type 
ventilatiesysteem) d 
Lokale verwarmingstoestellen zoals 
elektrische verwarming, kachels of 
haarden 
0,2 
 
 
0 
 
 
1,2 
 
 
 
 
Verwarming met tweepijpssysteem of met 
gerenoveerd eenpijpssysteem c 
 
60 K (bijvoorbeeld 90/70) of onbekende 
ontwerptemperatuur 
 
 
 
 
1,2 
 
 
 
42,5 K (bijvoorbeeld 70/55) 
0,7 
 
 
 
30 K (bijvoorbeeld 55/45) 
0,5 
 
 
 
20 K (bijvoorbeeld 45/35) 
0,4 
 
 
 
Verwarming met eenpijpssysteem (niet 
gerenoveerd): 
 
 
 
 
 
60 K (bijvoorbeeld 90/70) of onbekende 
ontwerptemperatuur 
1,6 
 
 
 
42,5 K (bijvoorbeeld 70/55) 
1,2 
 
 
 
 
 
 
 
 
277
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 278 ---
Withdrawn final
Ingetrokken definitief
 
Voor Δθstr wordt de gemiddelde waarde bepaald uit de data van de meest maatgevende eigenschappen 
‘over-temperatuur’ en ‘specifieke warmteverliezen door uitwendige componenten’ (zie tabel 9.3). 
Δθstr = (Δθstr,1 + Δθstr,2)/2 [K] 
(9.17) 
Temperatuurcorrectiewaarden voor intermitterend bedrijf 
Afhankelijk van de regeling 
Δθim;ctr = 0,0 K 
Afhankelijk van het type afgiftesysteem 
Δθim;emt = −0,3 K 
OPMERKING 
Onder intermitterend bedrijf wordt nacht- en weekendverlaging verstaan, hetgeen wordt gezien 
als vorm van bedrijfsbeperking. De forfaitaire waarden voor θim;ctr en θim;emt zijn voor alle typen regelingen van 
toepassing.  
Temperatuurcorrectiewaarden voor ruimtetemperatuurregeling 
Individueel per ruimte 
θ
∆roomaut = −0,5 K 
Individueel per ruimte met handmatig overrulen (aan/uit) 
θ
∆roomaut = −1,0 K 
Aangesloten op het netwerk met handmatig overrulen 
(aan/uit) en adaptieve regeling 
θ
∆roomaut = −1,2 K 
 
Maatgevende eigenschappen 
Correctie 
Δθstr 
Δθctr,1 b 
Δθctr,2 b 
 
Specifieke 
warmteverliezen 
door uitwendige 
componenten (GF = 
oppervlakte 
glaselement) 
Radiator aan binnenwand 
Radiator aan buitenwand: 
 
1,3 
 
 
0 
 - GF zonder stralingsbescherming  
 
1,7 
 
 
0 
 - GF met stralingsbescherming a 
 
1,2 
 
 
0 
 - buitenwand 
 
0,3 
 
 
0 
a 
De stralingsbescherming moet 80 % van de stralingsverliezen van het verwarmingselement door isolatie 
en/of reflectie van het beglazingsoppervlak voorkomen. 
b 
Gebruik Δθctr;2 voor producten die volgens NEN-EN 215 en NEN-EN 15500 zijn gecertificeerd, alternatief kan 
Δθctr;2 worden bepaald voor thermostatische radiatorkraan-systemen gebaseerd op NEN-EN 215. Gebruik 
Δθctr;1 voor producten die niet volgens NEN-EN 215 en NEN-EN 15500 zijn gecertificeerd. 
c 
Verwarming met eenpijpssysteem wordt aangenomen gerenoveerd te zijn, als het debiet dynamisch is 
geregeld afhankelijk van de belasting, en de distributieleidingen zijn geïsoleerd.  
d 
Als in een ruimte behalve een verwarmingssysteem ook een mechanisch ventilatiesysteem is geïnstalleerd, zal 
dit invloed hebben op de verticale temperatuurverdeling. Deze forfaitaire waarde geldt indien er een 
verklaring conform NEN-EN 16430 (door een onafhankelijke organisatie opgesteld) beschikbaar is. Anders is 
de forfaitaire waarde voor een laagtemperatuursysteem van 20 K (e.g. 45/35) van toepassing. 
e 
Dit geldt alleen als in alle ruimten/zones met verwarmingselementen ook een ventilatiesysteem met 
mechanische toevoer aanwezig is. 
 
OPMERKING 1 In het geval er bij woningbouw slechts één rekenzone is waarin de woonkamer en alle andere 
ruimten van de woning liggen, dan is de regeling in de woonkamer bepalend. Indien de rekenzone geen 
woonkamer omvat wordt de regeling in de ruimte met de grootste gebruiksoppervlakte aangehouden. Er geldt 
een type regeling voor de gehele rekenzone. 
 
OPMERKING 2  Bij een combinatie van een verwarmingssysteem gecombineerd met mechanische ventilatie en 
radiatoren met ventilator/ ventilatorconvector geldt de laagste waarde.  
278
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 279 ---
Withdrawn final
Ingetrokken definitief
OPMERKING 2 Bij een adaptieve regeling per ruimte is de individuele ruimtetemperatuurregeling gekoppeld 
aan aanvullende regelcircuits of opwekkers, bijvoorbeeld aanvoertemperatuurregelingen. Indien geen 
informatie over de regeling bekend is, moet de waarde Δθroomaut= −0,0 K worden gehanteerd. 
9.3.3.3 
Temperatuurcorrectie voor oppervlakteverwarming, vertrekhoogte ≤ 4 m  
In tabel 9.4 worden de forfaitaire temperatuurcorrectiewaarden voor oppervlakteverwarming 
(vertrekhoogte ≤ 4 m) bepaald.  
Indien een verklaring volgens NEN-EN 215 en NEN-EN 15500 (door een onafhankelijke organisatie 
opgesteld) beschikbaar is, mogen de waarden voor Δθctr,2 in tabel 9.3 worden gebruikt. 
Indien deze verklaring volgens NEN-EN 215 en NEN-EN 15500 niet beschikbaar is, moet de waarde 
voor Δθctr,1 worden gebruikt. 
Indien de maatgevende eigenschap in onderstaande tabel niet bekend is, is de bij de betreffende 
hoofdcategorie (eerste kolom) hoogste waarde voor de temperatuurcorrectie, Δθi waarbij 
i = str;ctr,1;ctr,2,emb, van toepassing. 
Tabel 9.4 — Forfaitaire temperatuurcorrectiewaarden voor oppervlakteverwarming, in K, 
vertrekhoogte ≤ 4 m 
Maatgevende eigenschappen 
Correctie 
Δθstr 
Δθctr,1 a 
Δθctr,2 a 
Δθemb 
Temperatuur-
regeling van 
ruimte 
Centrale aanvoertemperatuurregeling/sturing 
zonder (na) regeling in de ruimten 
 
 
2,5 
  
Hoofdruimte 
 
 
 
Ruimtetemperatuurregeling (bijvoorbeeld 
2-stapsregelaar) 
 
 
 
P-regelaar (voor 1988) 
 
2,5 
1,5 
P-regelaar / 2-stapsregelaar (hysterese ≤ ± 0,5 K) 
 
 
 
PI-regelaar 
 
 
 
PI-regelaar (met optimalisatie-functie, bijvoorbeeld 
aanwezigheidsdetectie, dynamische regeling) 
 
 
 
 
 
 
 
 
Δθemb,
1 
Δθemb,
2 
Systeem 
Verwarmingssysteem gecombineerd met 
mechanische ventilatie b  
Vloerverwarming 
0 
 
 
0,7 
 
- natbouwsysteem of onbekend 
vloerverwarmingssysteem 
0 
 
 
0,7 
 
- droogbouwsysteem 
0 
 
 
0.7 
- systeem met dunne deklaag (< 2 cm) 
0 
 
 
0,4 
Wandverwarming 
0,4 
 
 
0,2 
Plafondverwarming 
0,7 
 
 
0,7 
Verwarmingssysteem gecombineerd met 
mechanische ventilatie b 
0 
 
 
0,7 
279
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 280 ---
Withdrawn final
Ingetrokken definitief
Voor Δθemb wordt de gemiddelde waarde bepaald uit de waarden van de meest maatgevende 
eigenschappen ‘systeem’ en ‘specifieke warmteverliezen door horizontale afgiftevlakten’.  
Δθemb = (Δθemb,1 + Δθemb,2)/2  
(9.18) 
Indien Δθemb,2 niet bekend is, geldt: 
Δθemb = Δθemb,1 
(9.18a) 
Temperatuurcorrectiewaarden voor intermitterend bedrijf 
Afhankelijk van de regeling 
Δθim;ctr = 0,0 K 
Afhankelijk van het type afgiftesysteem 
Δθim;emt = −0,2 K 
OPMERKING 1 Onder intermitterend bedrijf wordt nacht- en weekendverlaging verstaan hetgeen wordt gezien 
als vorm van bedrijfsbeperking. De forfaitaire waarden voor θim;ctr en θim;emt zijn voor alle typen regelingen van 
toepassing.  
Temperatuurcorrectiewaarden voor ruimtetemperatuurregeling 
Individueel per ruimte 
θ
∆roomaut = − 0,5 K 
Individueel per ruimte met handmatig 
overrulen (aan/uit) 
θ
∆roomaut = −1,0 K 
Aangesloten op het netwerk met handmatig 
overrulen (aan/uit) en adaptieve regeling 
θ
∆roomaut = −1,2 K 
OPMERKING 2 Bij een adaptieve regeling per ruimte is de individuele ruimtetemperatuurregeling gekoppeld 
aan aanvullende regelcircuits of opwekkers, bijvoorbeeld aanvoertemperatuurregelingen. 
Maatgevende eigenschappen 
Correctie 
Δθstr 
Δθctr,1 a 
Δθctr,2 a 
Δθemb 
Specifieke 
warmte-
verliezen door 
horizontale 
afgiftevlakten 
Oppervlakteverwarming zonder isolatie volgens 
NEN-EN 1264  
1,4 
Oppervlakteverwarming met minimale isolatie 
volgens NEN-EN 1264 
0,5 
Oppervlakteverwarming met 100 % meer isolatie 
dan vereist in NEN-EN 1264 
0,1 
a 
Gebruik Δθctr;2 voor gecertificeerde producten volgens NEN-EN 215 en NEN-EN 15500, alternatief kan Δθctr;2 
worden bepaald voor thermostatische radiatorkraansystemen gebaseerd op NEN-EN 215. Gebruik Δθctr;1 voor 
producten die niet volgens NEN-EN 215 en NEN-EN 15500 zijn gecertificeerd. 
b
Dit geldt alleen als in alle ruimten/zones met verwarmingselementen ook een ventilatiesysteem met 
mechanische toevoer aanwezig is. 
OPMERKING 
Als er bij woningbouw slechts één rekenzone is waarin de woonkamer en alle andere ruimten van 
de woning liggen, dan is de regeling in de woonkamer bepalend. Indien de rekenzone geen woonkamer omvat, 
wordt de regeling in de ruimte met de grootste gebruiksoppervlakte aangehouden. Er geldt één type regeling voor 
de gehele rekenzone. 
280
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 281 ---
Withdrawn final
Ingetrokken definitief
Indien geen informatie over de regeling bekend is, moet de waarde Δθroomaut= –0,0 K worden 
gehanteerd. 
9.3.3.4 
Temperatuurcorrectie voor niet-elektrische luchtverwarmingssystemen in 
woningen, vertrekhoogte ≤ 4 m  
Voor luchtverwarmingssystemen wordt de berekening uitgevoerd met de volgende waarden: 
Luchtverwarmingssystemen (in het geval van mengen) Δθstr = 0,0 K. 
— Δθctr,1 = volgens tabel 9.3; 
— Δθctr,2 = volgens tabel 9.3; 
— Δθemb = 0,0 K. 
Temperatuurcorrectiewaarden voor intermitterend bedrijf 
Afhankelijk van de regeling 
Δθim,ctr = 0,0 K 
Afhankelijk van het type afgiftesysteem 
Δθim,emt = 0,0 K 
OPMERKING 1 Onder intermitterend bedrijf wordt nacht- en weekendverlaging verstaan, hetgeen wordt gezien 
als vorm van bedrijfsbeperking. De forfaitaire waarden voor θim,ctr en θim,emt zijn voor alle typen regelingen van 
toepassing.  
Temperatuurcorrectiewaarden voor ruimtetemperatuurregeling 
Individueel per ruimte 
θ
∆roomaut = − 0,5 K 
Individueel per ruimte met handmatig 
overrulen (aan/uit) 
θ
∆roomaut = −1,0 K 
Aangesloten op een netwerk met handmatig 
overrulen (aan/uit) en adaptieve regeling 
θ
∆roomaut = −1,2 K 
 
OPMERKING 2 Bij een adaptieve regeling per ruimte, is de individuele ruimtetemperatuurregeling gekoppeld 
aan aanvullende regelcircuits of opwekkers, bijvoorbeeld aanvoertemperatuurregelingen. 
Indien geen informatie over de regeling bekend is, is de waarde Δθroomaut = –0,0 K van toepassing. 
9.3.3.5 
Temperatuurcorrectie voor elektrische luchtverwarming, vertrekhoogte ≤ 4 m 
In tabel 9.6 worden de forfaitaire temperatuurcorrectiewaarden, Δθ = Δθctr, bepaald voor elektrische 
verwarming en luchtverwarming (vertrekhoogte ≤ 4 m).  
Verder geldt: 
— Δθstr = 0,0 K; 
— Δθemb = 0,0 K. 
Indien een verklaring volgens NEN-EN 215 en NEN-EN 15500 (door een onafhankelijke organisatie 
opgesteld) beschikbaar is, kunnen de waarden voor Δθ a in tabel 9.6 gebruikt worden. 
Indien geen verklaring volgens NEN-EN 215 en NEN-EN 15500 beschikbaar is, moet de waarde voor 
Δθ b in tabel 9.6 gebruikt worden. 
281
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 282 ---
Withdrawn final
Ingetrokken definitief
Indien geen informatie over de maatgevende eigenschappen in onderstaande tabel bekend is, is per 
type afgifte de hoogste waarde voor de temperatuurcorrectie, Δθ van toepassing. 
Tabel 9.6 — Temperatuurcorrecties voor elektrische luchtverwarmingssystemen, in K, 
vertrekhoogte ≤ 4 m 
Maatgevende eigenschappen 
Variatie a 
Δθ  
Variatie b 
Δθ  
Buitenwand gebied 
Luchtverwarming met P-regelaar (1 K) per ruimte/zone 
1,2 
1,2 
Luchtverwarming met centrale bedrijfswijze en decentrale bijregeling, 
waaronder aanvullende regeling met P-regelaar (1 K) per individuele 
ruimte 
1,1 
1,2 
Luchtverwarming met P-regelaar (1 K) per individuele ruimte 
1,1 
1,1 
Luchtverwarming met PI-regelaar per individuele ruimte (met 
optimalisatie) 
0,7 
1,1 
Binnenwand gebied 
Luchtverwarming met P-regelaar (1 K) per zone 
1,6 
1,6 
Luchtverwarming met centrale bedrijfswijze en decentrale bijregeling, 
waaronder aanvullende regeling met P-regelaar (1 K) per individuele 
ruimte 
1,5 
1,5 
Luchtverwarming met P-regelaar (1 K) per individuele ruimte 
1,5 
1,5 
Luchtverwarming met PI-regelaar per individuele ruimte (met 
optimalisatie) 
1,1 
3,1 
 
Temperatuurcorrectiewaarde voor intermitterend bedrijf: 
Δθim = −0,3 K (voor elektrische verwarmingssystemen met een geïntegreerd 
terugkoppelingsregelsysteem). 
OPMERKING 
Δθim is de sommatie van θim,ctr en θim,emt. 
9.3.3.6 
Temperatuurcorrectie luchtverwarming (niet-huishoudelijke ventilatiesystemen, 
vertrekhoogte ≤ 4 m)  
In tabel 9.7 worden de forfaitaire temperatuurcorrectiewaarden, Δθ = Δθctr, bepaald voor 
luchtverwarming (ventilatiesystemen, vertrekhoogte ≤ 4 m).  
Indien een verklaring volgens NEN-EN 15500 (door een onafhankelijke organisatie opgesteld) 
beschikbaar is, kunnen de waarden voor Δθ in de kolom ‘Hoge kwaliteit van regeling’ in tabel 9.7 
gebruikt worden. 
Indien geen verklaring volgens NEN-EN 15500 beschikbaar is, moet de waarde voor Δθ in de kolom 
‘Lage kwaliteit van regeling’ in tabel 9.7 gebruikt worden. 
Indien de regeling in onderstaande tabel niet bekend is, is de bij de betreffende hoofdcategorie (eerste 
kolom) hoogste waarde voor temperatuurcorrectie Δθ, van toepassing. 
Verder geldt: 
— Δθstr = 0,0 K; 
— Δθemb = 0,0 K. 
282
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 283 ---
Withdrawn final
Ingetrokken definitief
Tabel 9.7 — Forfaitaire temperatuurcorrectiewaarden voor luchtverwarming, 
ventilatiesystemen, in K, vertrekhoogte ≤ 4 m 
Systeemconfiguratie 
Regeling 
Δθ 
Lage kwaliteit van 
regeling 
Hoge kwaliteit 
van regeling 
Naverwarming van de 
ingaande lucht (extra 
verwarmingstoestel) 
Luchttemperatuur in de ruimte 
1,8 
1,3 
Luchttemperatuur in de ruimte 
(cascade bedrijfswijze van 
ingaande luchttemperatuur) 
1,2 
1,0 
Uitgaande luchttemperatuur 
1,9 
1,5 
Recirculatie-
luchtverwarming 
(inductietoevoer, 
ventilatorconvectoren) 
Luchttemperatuur van de 
ruimte 
1,1 
0,7 
  
Temperatuurcorrectiewaarde voor intermitterend bedrijf: 
Δθim = 0 K; 
OPMERKING 
Δθim is de sommatie van θim,ctr en θim,emt. 
9.3.3.7 Afwijkende temperatuurvariaties voor ruimten met hoogte > 4 m (gebouwen met grote 
binnenruimten, in geval van verwarming) (NEN-EN 15316-2:2017 B.7 en 6.4.3) 
De temperatuurvariatie Δθstr wordt bepaald als specifieke waarde voor verschillende afgiftesystemen: 
(
)
θ
θ
∆
=
×
×
⋅
−
'
10
0,5
str
str
R
h
b
a
 [K] 
(9.19) 
waarin a = 16 K en b = 1,1 m, en: 
R
h
 is de hoogte van de rekenzone, in m; 
θ '
str  is de luchttemperatuurgradiënt, in K/m, zoals bepaald in tabel 9.8. 
Indien de maatgevende eigenschap in onderstaande tabel niet bekend is, is de bij de betreffende 
hoofdcategorie (eerste kolom) hoogste waarde voor de luchttemperatuurgradiënt, θ’str, van 
toepassing. 
283
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 284 ---
Withdrawn final
Ingetrokken definitief
Tabel 9.8 — Luchttemperatuurgradiënt voor ruimten met vertrekhoogtes > 4 m 
Afgiftesysteem 
Luchttemperatuur-
gradiënt θ’str 
[K/m] 
Luchtverwarmingselementen
zonder aanvullende 
voorziening om een verticale 
luchtstroming te 
bewerkstelligen (o.a. 
plafondventilator) 
Horizontale toevoer (wand) 
1,0 
Horizontale toevoer (wand) laag 
temperatuursysteem  
(alleen geldig voor plafonds tot een hoogte van 6 m) 
0,35 
Toevoer vanaf boven (plafond) 
0,60 
Toevoer vanaf boven (plafond) laag 
temperatuursysteem (alleen geldig voor plafonds 
tot een hoogte van 6 m) 
0,35 
Luchtverwarmingselementen
met aanvullende voorziening 
om een verticale luchtstro-
ming te bewerkstelligen (o.a. 
plafondventilator) 
Recirculatie geregeld door 2-stapsregelaar 
0,35 
Recirculatie geregeld door PI-regelaar 
0,25 
Donkerstralers (o.a. 
watergevoede systemen) 
Standaardontwerp 
0,20 
Hogetemperatuurstralers 
(o.a. elektrische systemen die 
ook zichtbaar licht emitteren) 
Standaardontwerp 
0,20 
Plafondpaneelstralers (o.a. 
elektrische die geen zichtbaar 
licht emitteren) 
Standaardontwerp 
0,40 
 
Vloerverwarming 
 
0,10 
 
De temperatuurvariatie Δθrad wordt bepaald als specifieke waarde voor verschillende vertrekhoogtes 
en afgiftesystemen van donkerstralers en hogetemperatuurstralers:  
θ








∆
=
⋅
+
⋅
⋅
−






+






0,12
0,15
0,36
70
10
10
0,354
0,9
0,2
rad
h
R
RF
p
h
 [K] 
 (9.20) 
waarin: 
RF  is de stralingsfactor van stralingsverwarmers met RF = 0,55 als forfaitaire waarde voor 
ruimten met een vertrekhoogte > 4 meter. Werkelijk vastgestelde waarden volgens 
respectievelijk NEN-EN 416-2 en NEN-EN 419–2 (productwaarde) mogen worden gebruikt; 
ph 
is het specifieke warmtevermogen in W/m2 gebaseerd op productwaarden. 
OPMERKING 
Waarden voor warmteoverdracht door straling of stralingspanelen volgens NEN-EN 14037-2 
kunnen niet direct worden vergeleken met de waarden van stralingsfactoren van stralingsverwarmers volgens 
respectievelijk NEN-EN 416-2 en NEN-EN 419-2. 
Indien een verklaring volgens NEN-EN 215 en NEN-EN 15500 (door een onafhankelijke organisatie 
opgesteld) beschikbaar is, kunnen de waarden voor Δθctr,2 in tabel B.7 gebruikt worden. 
Indien deze verklaring volgens NEN-EN 215 en NEN-EN 15500 niet beschikbaar is, moet de waarde 
voor Δθctr,1 gebruikt worden. 
284
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 285 ---
Withdrawn final
Ingetrokken definitief
Indien de maatgevende eigenschap in onderstaande tabel niet bekend is, is de bij de betreffende 
hoofdcategorie (eerste kolom) hoogste waarde voor temperatuurcorrectie, Δθ, van toepassing.  
Referentiegeval: vertrekhoogte 10 m, standaardproductwaarden stralingsfactoren van donkerstralers 
en hogetemperatuurstralers. 
Tabel 9.10 — Forfaitaire temperatuurcorrectiewaarden voor ruimten met hoogte > 4 m, in K; in 
geval van verwarming  
Maatgevende eigenschappen 
Temperatuurcorrectie 
Δθctr,1 a  Δθctr,2 a Δθemb 
Ruimte-
tempe-
ratuur-
regeling 
Niet geregeld 
2-stapsregelaar 
P-regelaar 
PI-regelaar 
PI-regelaar met optimalisatie 
  
 
 
2,5 
2,5 
0,7 
 
  
Warme lucht 
zonder aanvullende voorziening 
om een verticale luchtstroming te 
bewerkstelligen 
(plafondventilator) 
Horizontale toevoer (wand) 
 
 
0 
Horizontale toevoer (wand) laag 
temperatuursysteem  
(geldt alleen voor vertrekhoogtes < 6 m) 
 
 
0 
Toevoer vanaf boven (plafond) 
 
 
0 
Toevoer vanaf boven (plafond) laag 
temperatuursysteem (alleen geldig voor 
plafonds tot een hoogte van 6 m) 
 
 
0 
Warme lucht 
met aanvullende voorziening om 
een verticale luchtstroming te 
bewerkstelligen 
(plafondventilator) 
Recirculatie geregeld door 2-stapsregelaar 
 
 
0 
Recirculatie geregeld door PI-regelaar 
 
 
0 
Stralingsverwarming (IR) 
Donkerstralers 
 
 
0 
Hogetemperatuurstralers 
 
 
0 
Plafondpaneelstralers 
 
 
0,5 
Vloerverwarming 
Zonder isolatie (hart-op-hart afstand 
slangen ≤ 20 cm)  
 
 
1,4 
Zonder isolatie ((hart-op-hart afstand 
slangen > 20 cm)  
 
 
1,9 
Opgenomen in de component 
(minimumisolatie in overeenkomst met 
de NEN-EN 1264-reeks (bereik ≤ 10 cm), 
 
 
0,5 
Opgenomen in de component 
(minimumisolatie in overeenkomst met 
de NEN-EN 1264-reeks (bereik > 10 cm), 
 
 
1,0 
Thermisch ontkoppeld (Ubottom 
plate ≤ 0,35 W/(m2∙K)) en bereik ≤ 10 cm 
 
 
0 
a 
Gebruik Δθctr,2 voor gecertificeerde producten volgens NEN-EN 215 en NEN-EN 15500, alternatief kan Δθctr,2 
worden bepaald voor TRV-systemen gebaseerd op EN 215. Gebruik Δθctr,1 voor producten die niet volgens 
NEN-EN 215 en NEN-EN 15500 zijn gecertificeerd. 
 
285
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 286 ---
Withdrawn final
Ingetrokken definitief
9.3.4 Berekening hulpenergie (NEN-EN 15316-2:2017, 6.4.4) 
Met formule (9.21) wordt de hulpenergie bepaald voor verbeterde afgifte in de ruimte en welke niet is 
meegenomen in de bovenstaande berekeningen (o.a. de ventilator, regeling en aansturing van een 
afgiftesysteem in een ruimte zoals een ventilatorconvector). 
=
;
,
;
;
;
,
;
H em aux zi mi
fan em zi mi
W
W
(9.21) 
waarin: 
WH;em,aux;zi,mi hulpenergie (in maand mi), in kWh; 
Wfan;em,zi,mi 
hulpenergie van ventilatoren in maand mi, in kWh. 
Het energiegebruik van ventilatoren Wfan;em,zi;mi wordt bepaald volgens formule (9.22). 
(
)
[
]
;
;
;
;
;
;
;
;
,
;
1000
fan zi i
fan zi i
H op si mi
fan em z mi
î
i
P
kWh
n
t
W
×
×
= ∑
(9.22) 
waarin: 
Pfan;zi 
is het elektrische vermogen van de ventilatoren in rekenzone zi (tabel 9.11), in W; 
nfan;zi 
is het aantal ventilatoren van het systeem in rekenzone zi; 
tH,op;si;mi is de bedrijfstijd van het systeem per maand mi, in h, bepaald volgens formule (9.32a); 
î 
is het type ventilator uit tabel 9.11 in rekenzone zi. 
Indien geen informatie over de maatgevende eigenschappen in onderstaande tabel bekend is, moet de 
hoogste waarde voor het vermogen worden gehanteerd. 
Tabel 9.11 — Forfaitaire waarden voor elektrisch vermogen van ventilatoren voor 
luchtcirculatie in de ruimte 
Maatgevende eigenschappen 
Vermogen 
W 
Ventilator Pfan
Ventilatorconvector (fancoil) 
10 
Elektrische verwarming 
10 
Lokale dynamische warmteopslag bijvoorbeeld speksteen of 
phase change materials (PMC) 
12 
OPMERKING 
Voor een binnenunit van een airconditioner/warmtepomp (multi-splitsysteem) is de waarde 
behorende bij ‘ventilatorconvector’ van toepassing. 
Indien een eenduidig gedefinieerd samenstel van radiator en/of convectoren inclusief ondersteunende 
ventilatoren getest is conform NEN-EN 16430, moet de werkelijke waarde voor het 
ventilatorvermogen van het samenstel worden toegepast. 
286
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 287 ---
Withdrawn final
Ingetrokken definitief
Hulpenergieberekening voor ruimten met systemen met directe verwarming 
De totale hulpenergie van deze systemen wordt gecrediteerd aan de warmtebehoefte van de 
installatieruimte.  
(
)
[
]
;
;
;
;
;
;
;
;
;
;
;
kWh
1000
H aux i
H aux i
H op zi mi
H em aux zi mi
î
n
t
W
P
×
×
= ∑
 
(9.23) 
waarin: 
WH;em;aux;zi,mi is de maandelijkse hulpenergie (warmteafgifte en als nodig warmteopwekking) in 
kWh; 
Wem;ls;aux 
is de maandelijkse hulpenergie (warmteafgifte en als nodig warmteopwekking) in 
kWh; 
PH;aux 
is het gebruik van nominaal vermogen door de toestellen in tabel 9.12-9.13 of 
gegevens van de fabrikant (warmteopwekking en warmteafgifte), in W;  
nH;aux 
is het aantal toestellen; 
tH;op;zi,mi 
is de bedrijfstijd van het systeem in maand mi, in h, bepaald volgens formule (9.32a); 
î 
is het type toestel uit tabellen 9.12 en 9.13 in rekenzone zi. 
Voor verwarmingssystemen in ruimten met gedecentraliseerde warmteopwekking (direct gestookte 
luchtverwarmers) geldt dat het systeem deel is van een warmteopwek- en warmteafgiftesysteem. De 
complete hulpenergie voor een dergelijk systeem is een deel van warmteafgifte. Forfaitaire waarden 
worden gegeven in tabel 9.12. 
Indien geen informatie over de maatgevende eigenschappen in onderstaande tabel bekend is, moet de 
hoogste waarde voor het vermogen worden gehanteerd. 
Tabel 9.12 — Forfaitaire waarden voor elektrisch vermogen van ventilatoren en het 
regelsysteem – decentraal luchtverwarmingssysteem 
Maatgevende eigenschappen  
PH,aux  
W 
Direct verwarmde  
opwekker  
(geïnstalleerd in 
werkruimte) 
Hete luchtverwarmer met axiale recirculatieluchtventilator 
(regeling, instelling en ventilator voor toevoer 
verbrandingslucht) 
0,014 · Q h,b/nH,aux 
Hete luchtverwarmer met radiale recirculatieluchtventilator 
(regeling, instelling, ventilator voor toevoer 
verbrandingslucht en ventilator voor toevoer warme lucht) 
0,022 · Q h,b/nH,aux 
 
287
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 288 ---
Withdrawn final
Ingetrokken definitief
waarin: 
nH;aux 
is het aantal hete luchtverwarmers in rekenzone zi;  
Qh;b 
is de ontwerpwarmtebehoefte (W): het verwarmingsvermogen benodigd om de 
rekenzone op de setpointtemperatuur te verwarmen onder de ontwerpcondities, 
vastgesteld met behulp van EN 12831-1. Indien Qh;b niet op deze wijze is vastgesteld, 
wordt Qh;b ingeschat/gekozen volgens: 
Qh;b = Qh;b,1 + Qh;b,2 
Qh;b,1 is het vermogen nodig voor transmissie en ventilatie, W; 
Qh;b,2 is de toeslag voor opwarming, hier wordt 5 W/m2 aangehouden, W. 
Qh;b,1 = (QH;ht;zi,mi/0,001 · tmi) ((θint;calc;H;zi – θe;ontw)/(θint;calc;H;zi – θe;avg;mi)) 
waarin: 
QH;ht;zi,mi  
totale warmteoverdracht door transmissie voor verwarming en ventilatie, in kWh, 
uit formule (7.10) (neem hiervoor januari);  
tmi 
is de rekenwaarde voor de lengte van de beschouwde maand, bepaald volgens 17.2, 
in h (neem hiervoor januari);  
0,001 
omrekenen kW naar W; 
θint;calc;H;zi 
is de rekentemperatuur van de rekenzone voor verwarming (is 21 °C); 
θe;avg;mi 
is de gemiddelde buitentemperatuur in maand mi, bepaald volgens 17.2, 
in °C (neem hiervoor de maand januari (2,61 °C); 
θe;ontw 
is de ontwerptemperatuur buiten voor het bepalen van het benodigd vermogen 
(-10 °C). 
Qh;b 2 = (((ඥ𝐴𝐴𝐴𝐴) × 4 × 3) + Ag) × 5 
[W]  
waarin: 
Ag  is de gebruiksoppervlakte van de rekenzone, in m2. 
Voor verwarmingssystemen in ruimten met een centrale opwekker en een specifiek toestel voor 
warmteafgifte in de rekenzone, is hulpenergie nodig (indirecte luchtverwarmer). Deze extra energie is 
deel van de warmteafgifte in de ruimte. Voor dergelijke systemen worden forfaitaire waarden gegeven 
in tabel 9.13. 
Indien geen informatie over de maatgevende eigenschappen in onderstaande tabel bekend is, moet 
(per categorie weergegeven in de eerste en/of tweede kolom) de hoogste waarde voor het vermogen 
worden gehanteerd. 
288
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 289 ---
Withdrawn final
Ingetrokken definitief
Tabel 9.13 — Forfaitaire waarden voor elektrisch vermogen voor ventilatoren en voor de 
regelsystemen in ruimten met indirecte luchtverwarmers 
Maatgevende eigenschappen 
PH,aux 
in W 
indirecte 
ruimteverwarming 
met een 
vertrekhoogte ≤ 8 m 
Met terugkeer warme 
lucht  
Met een asynchrone motor 
0,008· Q h,b/nH,aux 
Met een gereguleerde EC-motor 
0,004· Q h,b/nH,aux 
Zonder terugkeer warme 
lucht 
Met een asynchrone motor 
0,009· Q h,b/nH,aux 
Met een gereguleerde EC-motor 
0,005· Q h,b/nH,aux 
indirecte 
ruimteverwarming 
met een 
vertrekhoogte > 8 m 
Met terugkeer warme 
lucht  
Met een asynchrone motor 
0,012· Q h,b/nH,aux 
Met een gereguleerde EC-motor 
0,006· Q h,b/nH,aux 
Zonder terugkeer warme 
lucht 
Met een asynchrone motor 
0,013· Q h,b/nH,aux 
Met een gereguleerde EC-motor 
0,007· Q h,b/nH,aux 
 
waarin: 
nH,aux 
is het aantal hete luchtverwarmers in rekenzone zi. 
9.4 Distributie (NEN-EN 15316-3) 
;
;
; ; ;
;
;
; ; ;
;
; ; ; ;
;
;
,
; ; ;
H dis in zi si mi
H dis out zi si mi
H dis ls zi si mi
H dis aux rvd zi si mi
Q
Q
Q
Q
+
=
−
  
 (9.24) 
waarin: 
zi 
is de index voor de rekenzone; 
QH;dis;out;zi,si,mi 
is de energie door het distributiesysteem geleverd aan het afgiftesysteem sik in 
rekenzone zi, in kWh, zie 9.3; 
QH;dis;ls;zi,si,mi 
is het energieverlies van het distributiesysteem si in rekenzone zi, in kWh, zie 9.4.2; 
QH;dis;aux;rvd;zi,si,mi is de terugwinbare hulpenergie in het distributiesysteem si in rekenzone zi, in kWh, 
zie 9.4.3. 
en 
;
;
; ; ;
;
; ; ;
;
k
k
H dis out zi si mi
H em in zi si mi
si
Q
Q
=∑
 [kWh] 
 (9.25) 
waarin: 
zi 
is de index voor de zone; 
QH;em;in;zi,sik,mi is de energie geleverd aan het afgiftesysteem sik in rekenzone zi, in kWh, zie 9.3. 
Indien QH;dis;in;zi,si,mi < 0, dan wordt deze gelijkgesteld aan 0. 
289
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 290 ---
Withdrawn final
Ingetrokken definitief
9.4.1 Principe: Berekening van de thermische verliezen van een distributiesysteem voor 
opgewekte warmte (NEN-EN 15316-3:2017, 6.4.3) 
De verliezen van een distributiesysteem zijn gebaseerd op de gemiddelde medium toevoer 
temperatuur, de omgevingstemperatuur van het distributiesysteem, de warmteweerstand (isolatie) 
van de leidingen, de lengte van de leidingen en de bedrijfstijd van het distributiesysteem. 
De warmteverliezen van een extern warmtenet vormen geen onderdeel van de berekening in 9.4.2. De 
grens tussen een extern warmtenet en het distributiesysteem in het gebouw is gelegen bij de plaats 
van het telwerk/de afleverset. Deze grens ligt in woongebouwen meestal bij de woningen, maar kan 
incidenteel bij het gebouw/perceel liggen. Bij woningen en utiliteitsbouw ligt deze grens meestal bij 
het gebouw/perceel. 
Bij lokale verwarmingssystemen geldt voor de lengte van het distributiesysteem leidinglengte = 0. 
9.4.2 Het warmteverlies van het distributiesysteem QH;dis;ls voor verwarming 
(NEN-EN 15316-3:2017, 6.4.3) 
Het warmteverlies van het distributiesysteem, QH,dis,ls;zi,mi, voor verwarming met een circulatieleiding in 
een rekenzone zi gedurende de periode dat dit operationeel is, wordt bepaald door: 
(
)
(
)
(
)
,
;
,
,
,
;
,
;
;
; ; ;
;
,
gebouw
;H
g;
g;
;
,
,
, ;
,
;
;
;
;
,
;
.
1
1000
1
1000
zi
H mean zi mi
H amb zi mi
zi
H op mi
H dis ls zi mi
H mean zi mi
H amb j mi
j
H op mi
zi
fan zi i
fan m
si
zi
j
z
e
zi mi
i
L
t
Q
t
f
A
P
W
A
L
ϑ
ϑ
ϑ
ϑ
Ψ ⋅
−
⋅
⋅
=
Ψ ⋅
−








+






⋅
⋅
∑
∑
 
[kWh]  (9.26)
 
De leidinglengte, bepaald volgens de forfaitaire methode in 9.4.2.3, wordt verdeeld over de rekenzones 
zi volgens (9.27). Indien gebruik wordt gemaakt van de werkelijke leidinglengte, moet deze worden 
gebruikt voor de verdeling over de rekenzones. 
(
)
(
)
zi
;
_
;
;
;
;
;
;
;
;
;
;
_
.
si zi
tot
equi si zi
zi
s
g zi
g zi
j
si zi
tot
i j
equi si j
si
si j
i
z
si z
i
L
L
L
L
A
L
A
L
L
L
L
L
=
+
=
+
=
=
−
∑
∑
 
(9.27)  
waarin: 
zi 
is de index voor de rekenzone; 
Ψzi/j 
lineaire thermische transmissie van distributiesysteem si in rekenzone 
zi/onverwarmde ruimte j, in W/(m∙K), bepaald volgens 9.4.2.2 of indien gegevens 
hiervoor ontbreken in 9.4.2.1; 
ϑH,amb,zi/j,mi gemiddelde omgevingstemperatuur in rekenzone zi/onverwarmde ruimte j, in °C, waar 
het distributiesysteem si doorheen loopt per maand mi, zoals hieronder gegeven; 
290
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 291 ---
Withdrawn final
Ingetrokken definitief
ϑH,mean,zi,mi is de gemiddelde temperatuur van distributiesysteem si in rekenzone zi waar het 
doorheen loopt per maand mi, in °C; 
Lsi,zi/j 
is de lengte van de leiding van distributiesysteem si in rekenzone zi/onverwarmde 
ruimte j, in m. Indien niet bekend is welke leidinglengte zich in onverwarmde ruimten 
bevindt, moet hiervoor forfaitair 15 % van de totale leidinglengte, Lsi, worden 
aangehouden. Leidingen die lopen door een AOR, AOS, kruipruimte, buitenlucht of 
water moeten allen beschouwd worden als leidingen die lopen door een onverwarmde 
ruimte j; 
Lequi;si;zi/j 
is de equivalente lengte van de leiding in de zone voor kleppen, beugels, enz., in m. 
Lequi;si;zi/j wordt bepaald volgens formule (9.27a); 
tH,op;mi 
is de totale bedrijfstijd van het distributiesysteem voor verwarming in maand mi, 
behorend bij de stookgrens ϑH,stook, in h, bepaald volgens formule (9.32a); 
fgebouw;si;H is de verhouding tussen de gebruiksoppervlakte van het gebouwdeel waarvoor de 
energieprestatie voor de functie verwarming wordt bepaald en de gebruiksoppervlakte 
van het gebouw als geheel aangesloten op de collectieve gebouwinstallatie voor de 
functie verwarming si. 
Voor ongeïsoleerde kleppen, beugels, enz. geldt: 
;
;
/
/
;
/
0,15 .
zi j
equi si zi j
si zi j
L
L
= Ψ
 
 
(9.27a) 
Voor geïsoleerde kleppen, beugels, enz. geldt: 
;
;
/
/
;
/
0,03 .
zi j
equi si zi j
si zi j
L
L
= Ψ
 
 
(9.27b) 
waarin: 
Ψzi/j  is de lineaire thermische transmissie van de distributieleiding, bepaald volgens 9.4.2.2 of, 
indien gegevens hiervoor ontbreken, volgens 9.4.2.1. 
OPMERKING 1 
De waarden 0,15 en 0,03 zijn bepaald op basis van NEN-EN 15316-3:2017 en de forfaitaire 
waarde van de lineaire thermische transmissie Ψzi/j voor de leiding. Hierdoor is het verlies van de kleppen, 
beugels, enz. een vast aandeel van de leidinglengte.  
Bepaal de waarde van de stookgrens, ϑH,stook, op de volgende wijze: 
Stap1: Bepaal voor alle maanden van het jaar de verwarmingsbehoefte van de rekenzone ten behoeve 
van ϑH,stook, QH;nd;zt,j;ϑH,stook;mi, als: 
QH;nd;zt,j;ϑH,stook;mi = QH;nd;zt,j;mi + EV;eldf;zi,mi + EV;elvv;zi,mi 
(9.28) 
waarin: 
QH;nd;zt,j,mi wordt bepaald zoals in 7.2.1, met de volgende aanpassingen: 
QH;ls;rbl;zi,mi = 0; 
QC;ls;rbl;zi,mi = 0; 
QH;ve;zi,mi = QH;ve;zi,mi = QH;ve;zi,mi (bepaald volgens 7.4.2) + QH;ϑHstook;in;air;zi,mi. 
291
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 292 ---
Withdrawn final
Ingetrokken definitief
waarbij QH;ϑHstook;in;air;zi,mi gelijk is aan: 
QH;ϑHstook;in;air;zi,mi = qV;SUP;dis;out;zi,mi .ρa.ca. ( (θSUP;dis;out;zi,mi - Δθhr;zi,mi - Δθrca;zi,mi - Δθfan;zi,mi) - θe,avg,mi) 
× tmi/3 600 000 
(9.29) 
waarin: 
EV;eldf;zi,mi 
is het gebruik van elektrische energie voor vorstbeveiliging van de 
toevoerluchtvolumestroom in rekenzone zi, in maand mi, in kWh, 11.3.2.1.2; 
EV;elvv;zi,mi 
is het gebruik van elektrische energie voor voorverwarming van de natuurlijke 
toevoerluchtvolumestroom in rekenzone zi, in maand mi, in kWh, 11.3.2.9.2; 
QH;ve;zi,mi 
is de warmteoverdracht door ventilatie voor verwarming, in kWh, zoals bepaald in 
7.4.2; 
qV;SUP;dis;out;zi,mi is de hoeveelheid lucht die mechanisch wordt toegevoerd naar de rekenzone, in 
m3/h, bepaald volgens 11.3.1; 
ρa
is de soortelijke massa van de lucht, in kg/m3, met waarde 1,205; 
ca 
is de warmtecapaciteit van lucht, in J/(kgK), met waarde 1 005; 
θe,avg;mi 
is de maandgemiddelde buitenluchttemperatuur in maand mi, in °C, hoofdstuk 17, 
tabel 17.1; 
θSUP;dis;out;zi,mi is de temperatuur van de lucht die de rekenzone wordt ingeblazen in geval van 
mechanische toevoer van ventilatielucht in maand mi, in °C, 11.3.2; 
Δθhr;zi,mi 
is de temperatuurverhoging van de lucht als gevolg van warmteterugwinning in 
rekenzone zi in kalendermaand mi, in °C, 11.3.2.2; 
Δθrca;zi,mi 
is de temperatuurverhoging van de lucht als gevolg van recirculatie in rekenzone zi 
in kalendermaand mi, in °C, 11.3.2.3; 
Δθfan;zi,mi 
is de temperatuurverhoging van de lucht als gevolg van dissipatie van ventilatoren 
in rekenzone zi in kalendermaand mi, in °C, 11.3.2.7; 
tmi
is de rekenwaarde voor de lengte van de beschouwde maand mi, bepaald volgens 
17.2, in h; 
3 600 000 
is de omrekeningsfactor van J naar kWh; 
3,6 
is de omrekeningsfactor van MJ naar kWh. 
OPMERKING 2 
Bij het toepassen van ventilatiesysteem E is er sprake van twee verschillende 
ventilatiesystemen binnen de rekenzone. Bij meerdere systemen met een mechanisch ventilatiedebiet (toevoer) 
bepaald volgens 11.3.1 wordt per ventilatiesysteem QH;ϑHstook;in;air;zi,mi bepaald, volgens formule (9.29), en worden 
deze voor de rekenzones gesommeerd tot QH;ϑHstook;in;air;zi,mi. 
Stap 2: Bepaal de maximale verwarmingsbehoefte ten behoeve van ϑH,stook. 
(QH;nd;zt,j;ϑHstook;mi) van de rekenzone in de betreffende maand, mi. 
Stap 3: Laat alle waarden voor de verwarmingsbehoefte van de rekenzone kleiner dan 10 % van de 
maximale maandbehoefte buiten beschouwing. 
292
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 293 ---
Withdrawn final
Ingetrokken definitief
Stap 4: Bepaal met de kleinste kwadratenmethode de lineaire functie tussen de overgebleven waarden 
voor de verwarmingsbehoefte QH;nd;zt,j;ϑHstook;mi (y-as) en de maandgemiddelde buitentemperatuur, 
θ ,
;
e avg mi  in 17.2, (x-as), (x-as). 
Stap 5: Bepaal het snijpunt van deze lineaire functie met de buitentemperatuur as. Stel de stookgrens, 
ϑH,stook, gelijk aan de op een geheel getal afgeronde waarde van het maximale snijpunt: ϑint;set;H;stc;zi, 
waarbij ϑint;set;H;stc;zi gegeven wordt in tabel 7.11. Indien ϑH,stook groter is dan de hoogste waarde in 
tabel 9.15, moet deze hoogste waarde worden gebruikt. Indien ϑH,stook kleiner is dan de laagste waarde 
in tabel 9.15, moet deze laagste waarde worden gebruikt. 
Voor een geconditioneerde rekenzone geldt: 
 
ΘH;amb;zi,mi = ϑ,int;;op;H;zi,mi 
 
waarin: 
Θint;op;H;zi,mi is de maandgemiddelde temperatuur in maand mi van de zone zi, bepaald volgens 7.9.6. 
 
Voor een onverwarmde aangrenzende ruimte geldt: 
 
ΘH,amb,j;mi = ϑ,ztu;gi,zi;H;mi  
 
waarin: 
ϑztu;gi,zi;H;mi is de maandgemiddelde temperatuur in maand mi van de onverwarmde aan zone zi 
grenzende ruimte in maand mi, bepaald volgens 7.9.7. 
Indien de temperatuur in de aangrenzende onverwarmde ruimten ϑztu;gi;zi;H;mi, (bepaald volgens 
formule (7.82)) bekend is (er is een aangrenzende onverwarmde ruimte (AOR) ingevoerd) dan moet 
deze worden gebruikt voor het bepalen van het leidingverlies in de aangrenzende onverwarmde 
ruimte (AOR). Indien de temperatuur in de aangrenzende onverwarmde ruimte (AOR) niet bekend is 
(er is geen aangrenzende onverwarmde ruimte (AOR) ingevoerd) dan geldt voor de bepaling van het 
leidingverlies in de aangrenzende onverwarmde ruimte voor de functie verwarming een temperatuur 
ϑztu;gi,zi;H;mi van 13 °C. 
De gemiddelde mediumtemperatuur in het distributiesysteem, ϑH,si,mean voor verwarming, wordt 
bepaald door: 
,
;
;
,
;
;
H,mean; ;mi
2
H in zi mi
H out zi mi
zi
ϑ
ϑ
ϑ
+
=
 [°C]  
(9.30) 
waarin: 
ϑH,mean;zi,mi is de gemiddelde temperatuur in het distributiesysteem voor warmtetransport in 
rekenzone zi in maand mi, in °C; 
ϑH,in;zi,mi 
is de gemiddelde intredetemperatuur van het medium in het afgiftesysteem uit het 
distributiesysteem, voor warmtetransport in rekenzone zi in maand mi, in °C; 
ϑH,out;zi,mi 
is de gemiddelde uittredetemperatuur van het medium uit het afgiftesysteem in het 
distributiesysteem, voor warmtetransport in rekenzone zi in maand mi, in °C.  
ϑH,in;zi,mi = Max(ϑH,set;ϑH,set + (ϑH,a;ontw – ϑH,set)/(ϑH,e;ontw – ϑH,stook)×(ϑe;avg,mi – ϑH,stook) + Δθint;inc;zi) 
(9.31) 
293
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 294 ---
Withdrawn final
Ingetrokken definitief
ϑH,out;zi,mi= Max(ϑH,set;Min(ϑH,set+((ϑH,a;ontw -ΔϑH,ontw) -ϑH,set)/(ϑH,e;ontw-ϑH,stook)×(ϑe;avg,mi-
ϑH,stook)+Δθint;inc;zi), ϑH,in;zi,mi) 
(9.32) 
waarin: 
ϑH,set 
is de setpointtemperatuur voor verwarming, in °C, gelijk aan θint,set;H;zi,mi volgens 7.9.4.1; 
ϑH,a;ontw is de ontwerpaanvoertemperatuur van het afgiftesysteem, voor warmtetransport, voor 
een ontwerptemperatuur-klasse, in °C, volgens tabel 9.14; 
ϑH,e;ontw is de ontwerpbuitentemperatuur waarbij de ontwerpaanvoertemperatuur van het 
afgiftesysteem, volgens tabel 9.14, gedefinieerd is, met de waarde van –10 °C; 
ϑH,stook is de stookgrens voor verwarming, zoals in de vijf stappen hierboven bepaald, in °C; 
ϑe;avg,mi is de gemiddelde buitentemperatuur in maand mi, in °C, volgens hoofdstuk 17, tabel 17.1; 
ϑH,e;ontw is de ontwerpbuitentemperatuur waarbij de ontwerpaanvoertemperatuur van het 
afgiftesysteem, volgens tabel 9.14, gedefinieerd is, met de waarde van –10 °C; 
ΔϑH,ontw is het ontwerpaanvoer-retourtemperatuurverschil van het afgiftesysteem, voor 
warmtetransport, voor een ontwerptemperatuurklasse, in °C, volgens tabel 9.14. 
Indien de ontwerptemperatuurklasse onbekend is, moet de klasse 90/70 worden gehanteerd. 
Tabel 9.14 — Ontwerpaanvoertemperatuur, ϑH,a;ontw, van het afgiftesysteem, voor 
warmtetransport, voor een ontwerptemperatuurklasse 
Ontwerp-
temperatuurklasse ϑH,a;ontw 
ΔϑH,ontw 
30/27 
30 
3 
35/30 
35 
5 
40/35 
40 
5 
45/40 
45 
5 
50/42 
50 
8 
55/47 
55 
8 
60/50 
60 
10 
65/55 
65 
10 
70/60 
70 
10 
75/65 
75 
10 
80/60 
80 
20 
90/70 
90 
20 
 
294
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 295 ---
Withdrawn final
Ingetrokken definitief
Tabel 9.15 — De stookgrens, ϑH,sto, en de tijd, tH,si,mi, per maand mi [h]waarin de 
buitenluchttemperatuur lager is dan de stookgrens 
 
ϑH,stook 
tH,zi,mi 
 
 
mi=1 
mi=2 
mi=3 
mi=4 
mi=5 
mi=6 
mi=7 
mi=8 
mi=9 
mi=10 
mi=11 
mi=12 
 
16 
744 
672 
733 
666 
530 
414 
295 
230 
444 
670 
720 
744 
 
15 
744 
661 
725 
654 
491 
326 
219 
172 
351 
618 
720 
744 
 
14 
744 
652 
716 
637 
443 
245 
141 
119 
258 
588 
719 
744 
 
13 
744 
637 
709 
618 
377 
174 
78 
86 
185 
566 
701 
744 
 
12 
744 
629 
678 
573 
293 
107 
39 
64 
131 
524 
663 
743 
 
11 
743 
600 
639 
514 
225 
66 
18 
37 
84 
464 
613 
724 
 
10 
736 
557 
605 
448 
159 
42 
11 
20 
71 
402 
550 
711 
 
9 
716 
533 
570 
386 
76 
35 
6 
10 
54 
319 
461 
700 
 
8 
697 
518 
532 
316 
46 
23 
1 
5 
30 
254 
384 
662 
 
(
)
H,
; ;
H; ;
H;red;
H;red;pmp;
;
.
.
op si mi
zi mi
zi
op zi
t
MAX t
f
f
=
 
 (9.32a) 
waarin: 
tH,op;si;mi 
is de bedrijfstijd van het systeem per maand mi, in h; 
tH;zi,mi 
is de tijd in een rekenzone zi in maand mi waarin de buitenluchttemperatuur lager is 
dan de stookgrens, gegeven in tabel 9.15, in h; 
fH;red;pmp;op;zi is het relatieve deel dat de circulatiepomp in bedrijf is, volgens tabel X, in h. 
waarbij: 
−
H;red;
H;red;day;
H;red;wknd;
= 1 -
zi
zi
zi
f
f
f
 
 (9.32b) 
waarin: 
fH;red;zi 
is de reductiefactor voor niet-continu verwarmen; 
fH;red;day;zi is het relatieve deel van de tijd (dag) met gereduceerd setpoint voor verwarming, 
bepaald volgens 7.9.2; 
fH;red;wknd;zi is het relatieve deel van de tijd (weekend) met gereduceerd setpoint voor verwarming, 
bepaald volgens 7.9.2. 
295
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 296 ---
Withdrawn final
Ingetrokken definitief
Tabel X  Relatieve deel dat de circulatiepomp in bedrijf is 
Situatie/omstandigheid 
fH;red;pmp;op;zi 
Woonfunctie met een individuele installatie 
0,10 
In alle andere gevallen 
1,0 
 
OPMERKING 3 
Bij meerdere in serie geplaatste pompen worden deze met deze methodiek als 1 pomp 
beschouwd, uitgaande van het drukverschil van de totale installatie en de maximale volumestroom.  
OPMERKING 4 
Bij toepassing van een additionele circulatiepomp wordt ervan uitgegaan dat dit een pomp 
met pompregeling betreft. 
9.4.2.1 
Forfaitaire waarden voor de lineaire thermische transmissie Ψ van de leidingen van 
het distributiesysteem (NEN-EN 15316-3:2017, B.3) 
Voor iedere sectie van het distributiesysteem zijn de forfaitaire waarden voor de lineaire thermische 
transmissie Ψzi/j van een leidingsysteem in relatie tot de classificatie van het gebouw gegeven in 
tabel 9.16.  
Indien de eigenschappen in de eerste kolom in tabel 9.16 niet bekend zijn, moet (per categorie 
weergegeven in de eerste kolom) de hoogste waarde voor de lineaire thermische transmissie worden 
gehanteerd. 
Tabel 9.16 — Forfaitaire waarden voor de lineaire thermische transmissie Ψ van 
distributieleidingen in nieuwe en bestaande gebouwen 
  
Ψ zi/j 
[W/(m∙K)] 
Sectie LA, LS, Lv 
Geïsoleerde leidingen voor de functie ruimteverwarming 
 
1995 tot heden – aangenomen dat de isolatiedikte ongeveer 
overeenkomt met de buitendiameter van de leiding 
0,3 
1980 tot 1995 – aangenomen dat de isolatiedikte ongeveer 
overeenkomt met de helft van de buitendiameter van de leiding 
0,4 
Vóór 1980 
0,4 
  
 
Niet-geïsoleerde leidingen voor de functie ruimteverwarming 
(Ag is de gebruiksoppervlakte van het gebouw als geheel dat is 
aangesloten op de collectieve gebouwinstallatie si, bepaald volgens 
6.6.7) 
 
Ag ≤ 200 m2 
1,0 
200 m2 < Ag ≤ 500 m2 
2,0 
Ag > 500 m2 
3,0 
 
Het jaartal betreft het jaartal waarop de isolatie is aangebracht. Indien het jaartal of de dikte van de 
isolatie onbekend is, moet de waarde behorende bij ‘Vóór 1980’ worden aangehouden. 
296
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 297 ---
Withdrawn final
Ingetrokken definitief
OPMERKING 1 
Wanneer het gebouw individuele installaties bevat, is Ag de gebruiksoppervlakte van het 
gebouw als geheel dat is aangesloten op de individuele verwarmingsinstallatie si. 
OPMERKING 2 
De verliezen van een buffervat in de collectieve gebouwinstallatie (exclusief buffervaten in de 
aangesloten delen van een gebouw, individuele woningen en/of appartementen) zijn verdisconteerd in de 
forfaitaire waarde voor Ψzi/j en hoeven bij gebruik van deze forfaitaire waarden niet expliciet bepaald te worden. 
9.4.2.2 
Berekening van de lineaire thermische transmissie Ψ zi/j van distributieleidingen 
(NEN-EN 15316-3:2017, 6.4.3) 
 
Voor geïsoleerde leidingen, omringt met lucht, wordt de lineaire thermische transmissie Ψ zi/j (inclusief 
de convectie en stralingstransmissie aan het uitwendige vlak van de isolatie) van systeem si in 
rekenzone zi bepaald met: 
/
;
;
;
;
;
1
1
ln
2
π
λ
Ψ
=


⋅
+


⋅
⋅


zi j
a zi
D si
i zi
a zi
a zi
d
d
h
d
  
(9.33) 
waarin: 
 
di;zi  is de leidingdiameter (buitendiameter) exclusief de isolatie van distributiesysteem si in 
rekenzone zi, in m; 
da;zi is de leidingdiameter inclusief isolatie van distributiesysteem si in rekenzone zi, in m; 
ha;zi is de totale transmissiecoëfficiënt aan het buitenoppervlak (convectief en straling) van 
distributiesysteem si in rekenzone zi, in W/(m2∙K); 
λD;si is de thermische geleidbaarheid van het isolatiemateriaal van distributiesysteem si in 
rekenzone zi, in W/(m∙K). 
Bij berekening van de lineaire thermische transmissie wordt voor de transmissiecoëfficiënt (convectie 
en straling), ha;si, van distributiesysteem si een waarde van ha;si = 8 [W/(m2∙K)] gebruikt, tenzij 
aantoonbaar een andere waarde van toepassing is. 
 
Voor geïsoleerde leidingen ingebed in de bouwconstructie wordt de lineaire 
warmtedoorgangscoëfficiënt Ψ aan de buitenzijde van de isolatie bepaald met: 
/
;
;
;
;
;
1
1
1
4
ln
ln
2
π
λ
λ
Ψ
=


⋅
⋅
+
⋅




zi j
a zi
zi
D zi
i zi
em zi
a zi
d
z
d
d
 
(9.34) 
waarin: 
di;zi  is de leidingdiameter (buitendiameter) exclusief de isolatie van distributiesysteem si in 
rekenzone zi, in m; 
da;zi is de leidingdiameter inclusief isolatie van distributiesysteem si in rekenzone zi, in m; 
ha;zi is de totale warmteovergangscoëfficiënt aan het buitenoppervlak (convectief en straling) van 
distributiesysteem si in rekenzone zi, in W/(m2∙K); 
λD;zi is de thermische geleiding van het isolatiemateriaal van distributiesysteem si in rekenzone zi, 
in W/(m∙K); 
297
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 298 ---
Withdrawn final
Ingetrokken definitief
Zzi is de diepte van de leiding van distributiesysteem si in de vloer, wand of plafond gemeten 
vanaf het binnenoppervlak, in rekenzone zi, in m; 
λem;zi is de thermische geleiding van het materiaal waarin de leidingen van distributiesysteem si 
zijn ingebed in rekenzone zi, in W/(m∙K). 
Voor niet-geïsoleerde leidingen wordt de lineaire warmtedoorgangscoëfficiënt Ψ bepaald met: 
, ;
;
, ;
;
, ;
/
1
1
ln
2
π
λ
Ψ
=
⋅
+
⋅
⋅
p a zi
P zi
p i zi
a zi
p
zi j
a zi
d
d
h
d
(9.35) 
waarin: 
dp,I;zi, dp,a;zi is de binnen- en buitendiameter van het leiding- en distributiesysteem si in rekenzone 
zi, in m; 
λP;zi 
is de thermische geleiding van het leidingmateriaal van het distributiesysteem si in 
rekenzone zi, in W/(m∙K); 
ha;zi 
is de totale warmtetransmissiecoëfficiënt aan het buitenoppervlak (convectief en 
straling) van het distributiesysteem si in rekenzone zi, in W/(m2∙K). 
9.4.2.3 
Leidinglengte (NEN-EN 15316:2017, B.2.2) 
In diverse formules om de verliezen van het distributiesysteem te bepalen, is de leidinglengte Lsi nodig. 
Er mag gebruik worden gemaakt van onderstaande forfaitaire bepalingsmethode voor de bepaling van 
de leidinglengte.  
Voor zowel de categorie utiliteitsbouw als de categorie woningbouw mag voor de lengte van de 
leidingdelen gebruik worden gemaakt van de werkelijke leidinglengte. Daarnaast mag er forfaitair 
gebruik worden gemaakt van de onderstaande bepalingsmethode voor de bepaling van de (totale) 
leidinglengte en maximale leidinglengte van het systeem. 
Lsi = 0.64 Ag 
(9.36) 
Lmax;si = 35 + 6 · nsi + 0,13 Ag/nsi 
(9.37) 
waarin: 
Lsi 
is de leidinglengte; 
Lmax;si is de maximale leidinglengte van de opwekker tot het verst gelegen afgiftesysteem; 
Ag 
is de gebruiksoppervlakte; 
nsi 
is het aantal bouwlagen dat is aangesloten op de (gemeenschappelijke) 
verwarmingsinstallatie si van het gebouw als geheel waarbij n een minimale waarde heeft 
van 1.  
Voor het bepalen van de energieprestatie van een gedeelte van een gebouw dat is aangesloten op een 
collectieve gebouwinstallatie voor de functie verwarming van het gebouw als geheel, geldt in 
bovenstaande formule: 
Ag = Ag;gebouw;H 
298
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 299 ---
Withdrawn final
Ingetrokken definitief
waarin: 
Ag;gebouw;H is de gebruiksoppervlakte van het gebouw als geheel aangesloten op een collectieve 
gebouwinstallatie voor de functie verwarming. 
9.4.3 Terugwinbare energie van de verliezen van het distributienet voor verwarming 
(NEN-EN 15316-3:2017, 6.4.4 en 6.4.7)  
De terugwinbare thermische verliezen van het distributiesysteem voor de distributie van verwarming 
QH,dis,rbl;zi,mi in rekenzone zi is bepaald met:  
1
;
;
; ;
;
;
; ;
,
; ,
,
, ;
1
; ;
000
,
; ;
.
H dis rbl zi mi
H dis rbl zi mi
zi
H mean zi mi
H amb zi mi
L
t
zi
H op si mi
gebouw si H
f
Q
f
ϑ
ϑ


Ψ
⋅
−




⋅
⋅
=
⋅
 
(9.38) 
waarin: 
fH;dis;rbl;zi,mi is de fractie van de verliezen die terugwinbaar zijn; 
Ψzi 
is de lineaire thermische transmissie van distributiesysteem si in 
rekenzone zi/onverwarmde ruimte j, in W/(m∙K); 
ϑH,amb,zi,mi is de gemiddelde omgevingstemperatuur in rekenzone zi waar het distributiesysteem si 
doorheen loopt per maand mi, in °C; 
ϑH,mean,zi,mi is de gemiddelde temperatuur van distributiesysteem si in rekenzone zi waar het 
doorheen loopt per maand mi, in °C; 
Lzi 
is de lengte van de leiding van distributiesysteem si in rekenzone zi, in m; 
tH,op;si;mi 
is de totale bedrijfstijd van het distributiesysteem voor verwarming in maand mi, 
behorend bij de stookgrens ϑH,stook, bepaald volgens formule (9.32a), in h; 
fgebouw;si;H is de verhouding tussen de gebruiksoppervlakte van het gebouwdeel waarvoor de 
energieprestatie voor de functie verwarming wordt bepaald en de gebruiksoppervlakte 
van het gebouw als geheel, aangesloten op de collectieve gebouwinstallatie voor de 
functie verwarming si. 
waarin: 
;
;
;
;
1
H dis rbl zi mi
f
=  
In het geval er niet-geïsoleerde leidingen in niet-geïsoleerde buitenmuren of in een niet-geïsoleerde 
vloer (die onderdeel is van de thermische schil) in verwarmde zones zijn, is fH;dis;rbl;zi,mi = 0,5. 
OPMERKING 
Thermische verliezen in onverwarmde ruimten zijn niet terugwinbaar. 
De terugwinbare hulpenergie voor distributiesystemen voor verwarming, QH;dis;aux;rbl;zi,mi, die vrijkomt in 
de zone wordt bepaald door: 
,
;
,
;
;
;
;
,
; ;
H dis aux rbl zi mi
dis aux rbl
H dis si mi
Q
f
W
=
⋅
 
(9.39) 
waarin: 
fdis;aux;rbl 
is de factor voor terugwinbare hulpenergie voor distributiesystemen (zie tabel 9.18); 
WH;dis;si;mi is het hulpenergiegebruik voor het distributiesysteem, in kWh, zie 9.4.4. 
299
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14

--- Pagina 300 ---
Withdrawn final
Ingetrokken definitief
Tabel 9.18 — Factor voor de terugwinbare hulpenergie 
Factor voor de terugwinbare hulpenergie 
fdis;aux,rbl 
Vaste waarde onafhankelijk van het type pomp 
0,25 
 
De terugwinbare hulpenergie voor distributiesystemen voor verwarming, QH;dis;aux;,rbl;zi,mi, als 
warmtestroom naar medium van het distributiesysteem, wordt bepaald door: 
(
)
,
;
,
; ;
;
;
;
; ;
1
H dis aux rvd zi mi
dis aux rbl
H dis si mi
Q
f
W
=
−
⋅
  
(9.40) 
waarin: 
fdis;aux;rbl is de factor voor terugwinbare hulpenergie voor distributiesystemen, volgens tabel 9.18; 
WH;dis;si;mi is het hulpenergiegebruik voor het distributiesysteem, in kWh, volgens 9.4.4. 
9.4.4 Berekening van de hulpenergie van het verwarmingsdistributiesysteem 
(NEN-EN 15316-3:2017 6.4.5) 
De berekening van het hulpenergiegebruik van het distributiesysteem is gebaseerd op het 
ontwerpvermogen van de circulatiepompen, het drukverschil tussen de leidingen in een zone j bij het 
ontwerppunt, de volumestroom, de verwachte energiefactor van de circulatiepomp bij het werkpunt 
en de bedrijfstijd. Er wordt vanuit gegaan dat de pompen continu in bedrijf zijn bij een warmtevraag. 
Bij toepassing van externe warmtelevering is het mogelijk dat in het gebouw geen 
hoofdcirculatiepomp aanwezig is. De hoofdcirculatiepomp vormt dan buiten het perceel een onderdeel 
van de externe warmtelevering en wordt gewaardeerd in bijlage P. Indien de externe warmtelevering 
via een warmtewisselaar gebeurt, is er altijd een hoofdcirculatiepomp op het perceel/in het gebouw 
aanwezig. 
Indien de hulpenergie van de circulatiepomp geen integraal onderdeel is van de in 9.6.8 bepaalde 
hulpenergie of indien er naast de hoofdcirculatiepomp nog additionele pompen worden toegepast, 
moet de hulpenergie voor de pomp van het distributiesysteem worden bepaald volgens 9.4.4 en 
9.4.4.1 In alle andere gevallen geldt WH;aux;dis;si;mi = 0. 
De hydraulisch benodigde hoeveelheid energie WH,dis,hydr,si van distributiesysteem si wordt bepaald 
door:  
,
,
; ;
,
,
;
,
;
,
; ;
,
;
.
.
.
H dis hydr si mi
H hydr dis si
H dis si
H op si mi
H corr si
W
P
t
f
β
=
 
(9.41) 
,
;
H dis si
β
= 1  
waarin: 
PH;hydr;dis;si is het hydraulisch vermogen van de distributiepomp van het distributiesysteem si, 
in kW; 
βH,dis;si 
is de deellast van het distributiesysteem;  
tH,op;mi 
is de bedrijfstijd van het distributiesysteem si in maand mi, volgens formule (9.32a), 
in h;  
fH;corr;si 
is de correctiefactor voor de ontwerpomstandigheden van distributiesysteem si. 
300
NTA 8800:2023
Dit document is door NEN onder licentie verstrekt aan: / This document has been supplied under license by NEN to:
rondema@hotmail.com 17-02-2024 22:14
